# ערכות ציוד לעבודות חשמל — לעיון וחתימה של סתיו

נבנה 11.8.2026. **12 משפחות עבודה · 986 פריטי ציוד · 194 החלטות** שמשנות רשימה ומחיר.

**איפה זה חי:** `functions/api/_electrical_kit.js` — מוזרק לסוכן האפיון בשרת לפי סוג העבודה, כדי שרשימת המוצרים תחזור מלאה עד לגלנדים, לסופיות ולשילוט. רשימות הפריטים המלאות יושבות שם.

**מה לעבור עליו:** לא את 986 הפריטים. רק את שני החלקים שדורשים שיקול דעת הנדסי — **ההחלטות** ו**מה הכי שוכחים**. מה שלא נכון שם ישוכפל לכל הצעה שהמערכת תוציא מהיום.

**לאימות שלך:** שתי הפניות לתקן נותרו בטקסט — ת"י 30 (אביזרי חשמל) ו-EN 50618 (כבל DC סולארי). כל השאר מתאר דרישות במילים בלי מספרי תקן, בכוונה — עדיף לא לצטט מספר מאשר לצטט אותו לא נכון.

## תוכן

- [לוח חשמל דירתי — החלפה, הגדלה או לוח משני](#panel_residential)
- [לוח חשמל תלת-פאזי / מסחרי / לוח מנועים ופיקוד](#panel_three_phase)
- [הגדלת חיבור והזנה ראשית מול חברת חשמל](#supply_upgrade)
- [נקודות כוח ושקעים — כולל נקודות ייעודיות למטבח ולמכשירים](#points_sockets)
- [נקודות מאור וגופי תאורה — שקועים, פסי צבירה ותאורת חוץ](#lighting)
- [עמדת טעינה לרכב חשמלי — פרטית ובבית משותף](#ev_charger)
- [מערכת סולארית PV על גג — מונה נטו / צרכנות עצמית](#solar_pv)
- [תשתיות — תעלות, צנרת, שרשור, חפירה ומעברי קיר](#infrastructure)
- [הארקות — הארקת יסוד, פס השוואת פוטנציאלים, אלקטרודה ובדיקת התנגדות](#earthing)
- [בדיקת מתקן, דוח ליקויים ואיתור תקלות](#inspection_fault)
- [מערכות בטיחות — תאורת חירום, גילוי אש, גילוי גז ופיקוד חירום](#safety_systems)
- [חשמל בחוץ ובאזורים רטובים — גינה, בריכה, ג'קוזי ועמודי תאורה](#outdoor_wet)

---

<a id="panel_residential"></a>
## לוח חשמל דירתי — החלפה, הגדלה או לוח משני

`panel_residential` · ציוד ראשי 39 · אביזרים 26 · מתכלים 19 · כלים 30

### החלטות שמשנות את הרשימה ואת המחיר

**לוח שקוע (בתוך הקיר)**

- מתי בוחרים: כשיש נישה קיימת בגודל מתאים, או קיר בלוקים/גבס שמותר לחצוב בו, והלקוח רוצה מראה נקי במסדרון/סלון
- מה זה משנה: מוסיף ארגז שקיעה ומסגרת גמר, חציבה או פתיחת נישה, פינוי פסולת בניין, ותיקוני גבס/שפכטל/צבע אחרי ההתקנה. אם הנישה הקיימת קטנה מהלוח החדש — זו עבודת בנייה נפרדת. מוסיף בקלות חצי יום עבודה ועלות שיפוצניק, ומחייב מחסום אבק עם רוכסן והגנה על הדירה

**לוח צמוד (על הטיח)**

- מתי בוחרים: קיר בטון/קונסטרוקטיבי שאסור לחצוב בו, ממ"ד, מחסן, מרפסת, חדר מדרגות, או כשרוצים לחסוך זמן ועבודות בנייה
- מה זה משנה: מבטל את ארגז השקיעה ואת תיקוני הקיר, אבל מוסיף תעלות PVC או צנרת גלויה להסתרת המוליכים הנכנסים, וברגים/דיבלים לקיבוע. בממ"ד זו החלופה היחידה — אסור לחדור לקירות ולתקרה, וכל הצנרת חייבת להיות גלויה. זול ומהיר יותר, פחות אסתטי

**גודל הלוח: 12 / 18 / 24 / 36 / 48 מודול**

- מתי בוחרים: נספרים כל המעגלים הקיימים + מפסק ראשי + פחתים + SPD + פיקוד + רזרבה של 20-30% לעתיד. דירה סטנדרטית 3-4 חדרים יוצאת בפועל 24-36 מודול
- מה זה משנה: משנה את מחיר הגוף, את מספר פסי הצבירה והמכסים העיוורים, את גודל הנישה ואת זמן החיווט. חייב שרטוט פריסת מודולים לפני הרכש — בלי זה מגלים באמצע ההרכבה שאין מקום ל-SPD או לפחת שני. לוח קטן מדי הוא הטעות היקרה ביותר — מחייב החלפה שנייה על חשבון הקבלן

**חד-פאזי מול תלת-פאזי**

- מתי בוחרים: תלת-פאזי כשיש כיריים חשמליות, מזגן מרכזי/מיני-מרכזי, עמדת טעינה לרכב, מערכת סולארית או עומס מחושב שעובר את גבול החיבור החד-פאזי. ההחלטה מתקבלת אחרי חישוב עומס מחושב ומדידת עומס בפועל במלקחיים — לא בהערכה
- מה זה משנה: מחליף את כל המבנה: מפסק ראשי 4 קוטבי, פחת 4x40A, פסי צבירה תלת-פאזיים, כבל הזנה 5 גידים, ואיזון עומסים בין הפאזות על הנייר לפני החיווט. אם החיבור הקיים חד-פאזי — נדרשת בקשת הגדלת חיבור מול חברת החשמל, אגרה, ולעיתים שדרוג הזנת הבניין. זה כבר לא סעיף בהצעה אלא פרויקט

**מצב ההארקה במתקן הקיים: איפוס (TN-C) מול הארקה נפרדת (TN-C-S / הארקת יסוד)**

- מתי בוחרים: נקבע בסקר מקדים, לא בהצעה. בבניין ישן עם מתקן איפוס האפס משמש גם כהארקה — ובמצב הזה מפסק הפחת פשוט לא יפעל
- מה זה משנה: מחייב מעבר ל-TN-C-S: הפרדת מוליך ה-PEN לאפס ולהארקה בנקודה אחת בלבד בכניסת הלוח, פס PE נפרד, מוליך גישור, שילוט, ואיסור מוחלט לחבר אפס להארקה בהמשך המתקן. אם אין הארקת יסוד או אלקטרודה — זו עבודה נפרדת לפני שמדברים בכלל על לוח חדש. בלי זה אין אישור בודק

**מעגלים קיימים בלי מוליך הארקה או במוליכי בד/גומי**

- מתי בוחרים: בבניין שלפני שנות ה-90 — מתגלה רק בפירוק. חצי מהמעגלים יוצאים 2 גידים, והבידוד מתפורר ברגע שמזיזים את המוליך בלוח
- מה זה משנה: לכל מעגל שלוש חלופות: משיכת מוליך PE חדש בצינור הקיים (אם הצינור פנוי ותקין), החלפת המעגל מהלוח עד קופסת ההסתעפות הראשונה, או תיעוד בכתב והחרגה מההצעה. זה הסעיף שהופך החלפת לוח של יום ליומיים-שלושה, וחייב להופיע כמחיר יחידה למעגל ולא כהפתעה

**החלפה במקום הקיים מול העתקת מיקום הלוח**

- מתי בוחרים: מעתיקים כשהלוח נמצא בגובה לא נגיש, בחדר רחצה, בתוך ארון, או כשהלקוח משפץ ורוצה אותו במקום אחר
- מה זה משנה: העתקה מוסיפה כבל הזנה חדש מלוח המונים, צנרת חדשה, וקופסת הסתעפות במיקום הישן להארכת כל המעגלים הקיימים — כי המוליכים בקיר קצרים מדי. הפתח הישן נסגר בקופסה שקועה עם מכסה נגיש ומסומן, לא בסתימת גבס מעל מהדקים. מכפיל בקלות את שעות העבודה

**הגדלת הלוח הראשי מול הוספת לוח משני**

- מתי בוחרים: לוח משני כשמוסיפים אזור (מרפסת, מחסן, גינה, יחידת דיור, ממ"ד, פרגולה) והלוח הראשי מלא אך תקין ומודרני
- מה זה משנה: מוסיף לוח קטן 6-12 מודול עם מנתק או מא"ז ראשי מקומי, מפסק פחת ומא"זים משלו, כבל הזנה ייעודי ומא"ז הגנה בלוח הראשי. חובה לפתור סלקטיביות: פחת 30mA בלוח המשני מאחורי פחת 30mA בראשי מפיל את כל הבית יחד — או פחת סלקטיבי טיפוס S בראשי, או שהמעגל מוזן לפני הפחת הראשי. הזנה תת-קרקעית לגינה או לפרגולה היא עבודת קרקע נפרדת ולא חלק מהחלפת הלוח

**פחת ראשי אחד מול פיצול לשני פחתים או RCBO פר מעגל**

- מתי בוחרים: פיצול כשהלקוח לא מוכן שכל הבית ייפול מדליפה בודדת — מקרר/מקפיא, שרת ביתי, עבודה מהבית, מערכת מיגון
- מה זה משנה: פחת שני מוסיף רכיב + פס אפסים נפרד + פס צבירה נוסף + 2-4 מודולים. RCBO פר מעגל יקר משמעותית (פי 3-5 ממא"ז רגיל) אבל נותן סלקטיביות מלאה וחוסך שעות איתור תקלה בעתיד. אסור לערבב אפסים בין פחתים — כל פחת ופס האפסים שלו

**טיפוס הפחת: AC / A / B (או A-EV)**

- מתי בוחרים: טיפוס A כברירת מחדל לבית מודרני עם אלקטרוניקה, אינוורטרים ומזגנים. טיפוס B או A-EV רק כשיצרן הציוד דורש זאת — עמדת טעינה בלי הגנת RDC-DD מובנית, או ממיר פוטו-וולטאי מסוג שמחייב זאת. מטען עם RDC-DD מובנה מסתפק בטיפוס A
- מה זה משנה: פחת A יקר מ-AC, ופחת B יקר פי כמה מ-A. הכלל הקריטי: אסור להתקין פחת טיפוס B במורד פחת טיפוס A או AC — רכיב הזרם הישר מעוור את הפחת שמעליו וכל הבית נשאר בלי הגנה בפועל. מעגל טיפוס B מוזן ישירות מהראשי או מאחורי פחת סלקטיבי מתאים. שכחה של הדרישה במעגל רכב חשמלי מסתיימת בהחלפת רכיב אחרי הבדיקה; דרישה גורפת מיותרת לטיפוס B מייקרת סתם

**עם או בלי מגן מתח יתר (SPD), וטיפוס 2 מול 1+2**

- מתי בוחרים: מומלץ תמיד בדירה. טיפוס 2 מספיק בדירה בבניין; בבית פרטי, בקומה עליונה, במבנה עם כולט ברקים או באזור ברקים נדרש טיפוס 1 או 1+2
- מה זה משנה: מוסיף רכיב SPD + מא"ז או נתיך הגנה לפניו + 2-4 מודולים בלוח. חייב לשבת במעלה מפסק הפחת (או מאחורי פחת סלקטיבי), אחרת פעולת ה-SPD מפילה את הפחת. סך אורך מוליכי החיבור שלו — פאזה והארקה יחד — לא יעלה על כחצי מטר, אחרת רמת ההגנה בפועל נהרסת. דורש שהלוח יתוכנן עם מקום מראש

**גוף פלסטיק מול פח, ודרגת אטימות IP30/IP44/IP65**

- מתי בוחרים: פלסטיק IP30-IP40 בפנים הדירה. IP44-IP65 בפח או ABS מוגן UV למרפסת, גינה, מחסן, חדר מכונות
- מה זה משנה: לוח אטום מוסיף גלנדים (מכניסי כבל), אטמים, סיליקון, ולעיתים גג הצללה. פח מוסיף גישור הארקה לדלת ולגוף. מייקר את הגוף ומאט את החיווט

**הכנה לעתיד: עמדת טעינה לרכב / מערכת סולארית / מיזוג**

- מתי בוחרים: כשהלקוח מתכנן רכב חשמלי או פאנלים בשנתיים הקרובות — עדיף להכין עכשיו כשהלוח פתוח
- מה זה משנה: דורש רזרבת מודולים, מא"ז ייעודי, פחת מתאים, ולעיתים צנרת ריקה עם חוט משיכה עד לחניה או לגג. תוספת קטנה עכשיו מול פירוק לוח שלם בעוד שנתיים

**פיקוד: קונטקטור לדוד, שעון שבת, ממסר שבת, ממסר צעד**

- מתי בוחרים: דוד חשמל עם הפעלה מרוכזת, בית שומר שבת, תאורת חדר מדרגות או פיקוד תאורה מרובה נקודות
- מה זה משנה: כל רכיב פיקוד תופס 1-4 מודולים, מוסיף חיווט פיקוד פנימי בלוח, מהדקים ושילוט. מאריך את זמן ההרכבה יותר ממה שנראה

**שדרוג הארקה במסגרת העבודה**

- מתי בוחרים: בכל בניין ישן שבו אין הארקת יסוד, אין פס השוואת פוטנציאלים, או שההארקה מבוססת על צנרת מים שהוחלפה לפלסטיק
- מה זה משנה: מוסיף מוליך הארקה ראשי 16 ממ"ר לפחות, פס השוואת פוטנציאלים, חיבור לצנרת ולמתכות, ולעיתים אלקטרודת הארקה ומדידת התנגדות. זו עבודה נפרדת בהיקפה — ובלעדיה חשמלאי בודק לא יאשר את הלוח

**תאימות יצרן וסדרה של רכיבי הלוח**

- מתי בוחרים: תמיד — נקבע ברכש, לא באתר
- מה זה משנה: מסרק, מא"זים ופחתים חייבים להיות מאותה סדרה של אותו יצרן. ערבוב יצרנים = מסרק שלא נכנס, מרווחי מודול לא תואמים, מכסה קדמי שלא נסגר ופסילה בבדיקה. רכיבים מיוחדים — SPD, RCBO, פחת טיפוס B, פחת סלקטיבי — מגיעים תוך 3-10 ימי עסקים ומזיזים את התאריך שהובטח ללקוח

**היקף הבדיקה המקדימה: הצעה על סמך מבט מול סקר מקדים עם מדידות**

- מתי בוחרים: בכל בניין מלפני שנות ה-90, בכל דירה בלי שילוט מעגלים, ובכל מקרה שבו לא ראית את לוח המונים
- מה זה משנה: סקר מקדים (שעה-שעתיים בתשלום) כולל בדיקת סוג המתקן — איפוס או הארקה נפרדת, מיפוי מעגלים במאתר מעגלים, בדיקת קיום PE במעגלים, בדיקת מצב הצנרת, מדידת עומס בפועל וצילום מצב קיים. עלות קטנה שמונעת את כל ההפתעות שמורידות את הרווח מהעבודה

**עבודה ביום אחד מול פריסה ליומיים עם הזנה זמנית**

- מתי בוחרים: יומיים כמעט תמיד בלוח 36 מודול ומעלה, בהעתקת מיקום, או כשמתגלים מעגלים בלי הארקה
- מה זה משנה: מחייב הזנה זמנית מסודרת עם פחת נייד (PRCD) למקרר/מקפיא ולתאורה, סגירה זמנית בטוחה של הלוח בסוף יום העבודה ופתיחה מחדש בבוקר. זה זמן נטו שאף אחד לא מתמחר, ובבית משותף הוא נחתך גם משעות המנוחה שבהן אסור לחצוב

### מה הכי שוכחים לתמחר

- מיפוי וסימון כל המעגלים הקיימים לפני הפירוק — בלוח ישן בלי שילוט זה שעה עד שעתיים נטו
- מעגלים ללא מוליך הארקה בבניין ישן — ההפתעה מספר אחת. בפירוק מגלים שחצי מהמעגלים 2 גידים, וכל מעגל דורש משיכת PE חדש, הסבה או תיעוד וסירוב. חייב להיות מחיר יחידה למעגל בהצעה
- מתקן איפוס (TN-C) — המעבר ל-TN-C-S והפרדת ה-PEN הם עבודה בפני עצמה. בלעדיה הפחת פשוט לא יעבוד ואין אישור בודק, כמה שהלוח יהיה יפה
- אפס משותף לכמה מעגלים (borrowed neutral) — זו הסיבה האמיתית ל"פחת שקופץ". שעות איתור, פתיחת קופסאות בקירות והפרדה, כולל תיקוני צבע אחרי
- מוליכי בד/גומי ישנים שמתפוררים ברגע שמזיזים אותם בלוח — החלפה מהלוח עד קופסת ההסתעפות הראשונה, בכל מעגל בנפרד
- הארכת מוליכים קיימים שקצרים מדי אחרי הגדלת הלוח — קופסת הסתעפות, מהדקים, כבל וזמן
- בדיקת מצב הצנרת הקיימת לפני שמבטיחים הארכת מעגלים — צינור סתום, קרוס או מלא טיח הופך משיכת חוט לפתיחת קיר
- החלפת כבל ההזנה מלוח המונים — כמעט תמיד ישן, דק מדי או ללא הארקה, ומעולם לא מתומחר מראש
- חישוב עומס מחושב ומדידת עומס בפועל במלקחיים לאורך זמן לפני קביעת גודל המבטח והחיבור — אחרת מגדילים לוח על חיבור שלא עומד בו
- שרטוט תכנון הלוח מראש — פריסת מודולים, חלוקת מעגלים בין הפחתים ואיזון פאזות על הנייר. בלי זה מגלים באמצע ההרכבה שאין מקום ל-SPD
- העדר הארקה תקינה בבניין ישן — הארקת יסוד, אלקטרודה או פס השוואת פוטנציאלים הם עבודה נפרדת שבלעדיה הבודק לא מאשר
- אגרת חשמלאי בודק, תיאום מועד הבדיקה, והתייצבות שנייה באתר לצורך הבדיקה
- תיאום עם חברת החשמל להגדלת חיבור או החלפת מונה — טפסים, אגרות וזמן המתנה שלא בשליטתך
- תיקון הקיר אחרי לוח שקוע — גבס, שפכטל, טיח וצבע, לרוב בעל מקצוע נוסף
- פירוק והרכבה של נגרות, ארון מטבח או מדף גבס כדי בכלל להגיע ללוח — כמעט תמיד כשהלוח בתוך ארון, וזה נגר, כלומר בעל מקצוע נוסף ותיאום נוסף
- שילוט מעגלים חרוט, טבלת מעגלים מודפסת בדלת ושרטוט חד-קווי מעודכן
- שילוט בלוח המונים בסוף העבודה — איזה מבטח ואיזה מונה שייכים לדירה. חוסך את הסיבוב הבא ומונע ניתוק של שכן
- סופיות ונעלי כבל — 150-400 יחידות בלוח דירתי, אף אחד לא סופר אותן בהצעה
- מוליכי חיווט פנימיים גמישים 10/16 ממ"ר ומהדקי כניסה 25/35 ממ"ר — נראים כאילו "באים עם הלוח", ולא באים
- מכסים עיוורים, מעצורי פס דין, פס אפסים נוסף לכל פחת, מכסי קצה לפסי צבירה ומחיצת הגנה IP2X מעל מהדקי הכניסה
- מגן מתח יתר (SPD) והמא"ז או הנתיך שחייבים להיות לפניו, ומיקומו הנכון ביחס לפחת
- תאימות יצרן — מסרק, מא"זים ופחתים מאותה סדרה. ערבוב יצרנים נגמר במסרק שלא נכנס, במרווחים לא תואמים ובפסילה בבדיקה
- זמן אספקה לרכיבים מיוחדים — SPD, RCBO, פחת טיפוס B ופחת סלקטיבי מגיעים תוך 3-10 ימי עסקים ומזיזים את התאריך שהבטחת ללקוח
- מקדמה לרכש ותנאי תשלום — לוח 36 מודול עם SPD ו-RCBO זה כמה אלפי שקלים חומר שיוצאים מהכיס שלך לפני שראית שקל
- הפסקת חשמל מתואמת מול הדיירים והוועד, ושעות מנוחה בבית משותף שאוסרות חציבה בצהריים, בערב ובשבת — יום העבודה בפועל מתקצר ואף אחד לא מתמחר את זה
- בירור מראש אם יש בדירה או בבניין דייר תלוי חשמל — חמצן, CPAP, דיאליזה, תינוק, קשיש. קובע חלון זמן קשיח ולעיתים מחייב גיבוי
- הזנה זמנית מסודרת עם פחת נייד (PRCD) למקרר/מקפיא של הלקוח ולכלי העבודה
- השארת הדירה מוזנת בסוף יום עבודה כשהעבודה נמשכת יומיים — סגירה זמנית בטוחה של הלוח עם תאורה ומקרר, ופתיחה מחדש בבוקר. זמן נטו שאף אחד לא מתמחר
- גישה לחדר מונים נעול, השגת מפתח מהוועד והמתנה לנציג
- הגנת בית הלקוח בפועל — מחסום אבק עם רוכסן לחציבה, קרטון או יריעה למסדרון ולמדרגות
- פינוי פסולת כסעיף עלות — שק פסולת או מכולה קטנה, פינוי הלוח הישן כפסולת אלקטרונית, וניקוי שואב סופי
- נסיעות, חניה בעיר, והחזרה השנייה לאתר להשלמות שתמיד קורית
- הפעלה מחדש וכיול אחרי החשמל: דוד, מזגנים, שעונים, אינטרקום, ראוטר, מערכת מיגון, מערכת סולארית
- מערכת פוטו-וולטאית קיימת בבניין או בדירה — הלוח יכול להיות מוזן מהגג. ניתוק AC ו-DC, נעילה ובדיקת היעדר מתח משני הכיוונים לפני נגיעה
- תקלות שמתגלות רק בבדיקת בידוד — מעגל דולף שדורש איתור ותיקון שלא היה בהצעה
- קריאת שירות באחריות אחרי כמה ימים בגלל "פחת שקופץ" — לתמחר מראש ולא לספוג
- הדרכת לקוח ומסירה — איפה המנתק הראשי, איך מחזירים פחת, ומדבקת "לחץ TEST פעם בחודש". חוסך בדיוק את קריאת השירות הזו
- ביקור הידוק חוזר (retorque) ובדיקה תרמית אחרי 4-6 שבועות תחת עומס — מהדקים משתחררים. או שמתמחרים את הביקור, או שהוא נופל על האחריות
- גודל לוח אמיתי לעתיד: רזרבה של 20-30% מודולים. לוח קטן מדי מסתיים בהחלפה שנייה על חשבונך
- העתקת מיקום הלוח — צנרת חדשה, כבל הזנה חדש, הארכת כל המעגלים וסגירת הפתח הישן בקופסת הסתעפות נגישה ומסומנת. כמעט תמיד לא נכלל
- הכנות לעתיד שהלקוח מבקש בעל פה תוך כדי — נקודת רכב חשמלי, צנרת ריקה לגג, מזגן נוסף
- ביטוח, אחריות בכתב, תעודת בדיקה ומסירה מסודרת ללקוח

### רגולציה, בדיקות ותיאומים

- ביצוע העבודה מותר אך ורק לבעל רישיון חשמלאי מתאים לפי חוק החשמל ותקנותיו, ובגבולות שהרישיון מתיר מבחינת גודל החיבור, המתח וההספק. לוח דירתי תלת-פאזי דורש רמת רישיון מתאימה
- לוח חדש, לוח מוחלף או לוח מוגדל מחייב בדיקה ואישור של חשמלאי בודק לפני ההפעלה, ומסירת תעודת בדיקה חתומה ללקוח כחלק מהמסירה
- אין לגעת בשום חלק של המתקן שלפני המונה. ניתוק, חיבור, החלפת מונה, הגדלת מבטח או הגדלת חיבור נעשים אך ורק על ידי חברת החשמל, בתיאום מוקדם, בטפסים ובתשלום אגרה
- מעבר מחד-פאזי לתלת-פאזי או הגדלת גודל החיבור מחייבים בקשה לחברת החשמל ובדיקה של תשתית הבניין וההזנה המשותפת — ייתכן שהבניין כולו לא ערוך לכך. זו לא החלטה שהחשמלאי יכול לקבל לבד
- חובה מערכת הארקה תקינה למתקן — הארקת יסוד או אלקטרודת הארקה, מוליך הארקה ראשי ופס השוואת פוטנציאלים. אין להפעיל לוח חדש על מתקן שאין בו הארקה תקינה, גם אם הלוח עצמו מושלם
- במתקן איפוס (TN-C), שבו מוליך האפס משמש גם כהארקה, מפסק הפחת לא יפעל כלל. נדרש מעבר לשיטת TN-C-S: הפרדת מוליך ה-PEN לאפס ולהארקה בנקודה אחת בלבד בכניסת המתקן, ואיסור מוחלט לחבר אפס להארקה בכל נקודה אחרת בהמשך
- אין להזין מעגל שקעים או מכשיר בעל גוף מתכתי בלי מוליך הארקה. מעגל שנמצא בשני גידים מחייב משיכת מוליך הארקה, הסבת המעגל או ניתוקו — הגנת פחת אינה תחליף למוליך הארקה, והבודק פוסל מעגל כזה
- חובה השוואת פוטנציאלים בחדרים רטובים (אמבטיה, מקלחת) וחיבור של צנרת המתכת והחלקים המוליכים אליה
- חובה הגנה באמצעות מפסק זרם דלף. בדירת מגורים הרגישות היא 30mA על כל מעגלי הבית — לא 100mA ולא 300mA. רגישות גבוהה יותר מותרת רק כפחת סלקטיבי במעלה, מעל פחת 30mA
- סלקטיביות בין פחתים: פחת 30mA במורד פחת 30mA אינו סלקטיבי — כל דליפה מקומית תפיל את כל הדירה. לוח משני, מעגל SPD או מעגל טיפוס B מחייבים פחת סלקטיבי (טיפוס S / השהיה) במעלה, או הזנה מנקודה שלפני הפחת הראשי
- מעגלים שעלולים לייצר זרם דלף עם רכיב ישר — עמדת טעינה לרכב חשמלי, ממיר פוטו-וולטאי — מחייבים פחת מטיפוס מתאים לפי דרישת יצרן הציוד. מטען עם הגנת RDC-DD מובנית מסתפק בטיפוס A. אסור להתקין פחת טיפוס B במורד פחת טיפוס A או AC — זרם ישר מעוור את הפחת שמעליו ומשבית את ההגנה על כל הבית
- הגנת היתר וחתך המוליך חייבים להתאים זה לזה ולעומס בפועל, בהתחשב באורך הקו, בנפילת המתח, בשיטת ההנחה ובקיבוץ מוליכים. אסור להגדיל מא"ז בלי לבדוק את חתך המוליך שמאחוריו
- כושר הניתוק (Icn) של המא"זים חייב להיות מעל זרם הקצר הצפוי בנקודת ההתקנה — בכניסת לוח דירתי לא מסתפקים ב-6kA. עקומת המא"ז (B או C) נקבעת לפי מדידת עכבת לולאת התקלה (Zs) בפועל, כדי להבטיח ניתוק בזמן הנדרש
- דירוג פסי הצבירה והמוליכים הפנימיים בלוח חייב להיות מעל ההגנה שלפניהם, או שהלוח מפוצל לקבוצות מוגנות בנפרד
- רכיבי הלוח וגוף הלוח יהיו בעלי תו תקן ומאושרים לשוק הישראלי, ויתאימו לתקנים הרלוונטיים לסוגם — מא"זים, מפסקי זרם דלף ולוחות חלוקה. יש לוודא מול הספק שהרכיב מסומן ומאושר, ולא להסתמך על מראה חיצוני
- כל מעגל בלוח יסומן וישולט בבירור, ותוצב טבלת מעגלים קריאה ומעודכנת. שילוט חלקי או שגוי הוא סיבה מקובלת לאי-אישור בבדיקה
- הלוח יותקן במקום נגיש וקבוע, כשידיות ההפעלה בטווח גובה נוח לתפעול — כמקובל בסביבות 0.8 עד 1.8 מטר מהרצפה — עם מרווח גישה חופשי מלפניו. אין להתקין לוח בחדר רחצה, בתוך ארון סגור ללא גישה, או במקום חשוף לרטיבות ללא דרגת אטימות מתאימה
- המכסה או הפאנל הקדמי חייבים למנוע מגע ישיר בחלקים חיים. אסור להשאיר חורים פתוחים, פסי צבירה חשופים או קצוות מוליכים גלויים. אזור המהדקים שלפני המפסק הראשי — שנשאר חי גם כשהלוח מכובה — יכוסה במחיצה או מכסה מגן
- עבודה מבוצעת על מתקן מנותק בלבד: ניתוק, נעילה, שילוט ובדיקת היעדר מתח לפני תחילת העבודה, ובדיקה חוזרת לפני נגיעה. בדיקת היעדר מתח תיעשה בנוהל Prove-Test-Prove — בדיקת תקינות בוחן המתח על מקור מתח ידוע לפני הבדיקה ואחריה — ותכלול את כל המוליכים, כולל האפס
- כשלוח המונים חתום ואין אפשרות פיזית לנעול — נדרש נוהל חלופי: הוצאת המבטח הדירתי והחזקתו בידי המבצע, שילוט ברור על הפתח, ונוכחות פיזית או משגיח שמונע הפעלה מחדש
- קיימת מערכת פוטו-וולטאית בבניין או בדירה — הלוח עלול להיות מוזן גם מכיוון הגג. נדרש ניתוק AC ו-DC של הממיר, נעילה, ובדיקת היעדר מתח משני הכיוונים לפני כל נגיעה
- בבית משותף: תיאום עם ועד הבית לגישה לחדר מונים, למעברים ולרכוש המשותף, והודעה מוקדמת לדיירים לפני הפסקת חשמל. עבודה בפיר או בתעלה משותפת דורשת אישור הוועד
- עבודה רועשת — חציבה, קידוח וניסור — מוגבלת לשעות המותרות לפי חוק העזר העירוני ותקנות מניעת מפגעים. אסור בשעות המנוחה בצהריים, בערב, בשבת ובחגים. זה מקצר את יום העבודה בפועל
- חציבה בקיר קונסטרוקטיבי, בעמוד, בקורה או בקיר גזירה אסורה. חריצה תבוצע במסלול אנכי מעל או מתחת לנקודה בלבד; אין לבצע חריצה אלכסונית או חריצה אופקית ארוכה. פתיחת נישה חדשה בקיר נושא עלולה לדרוש בדיקה ואישור של מהנדס קונסטרוקציה, ובשינוי מבני גם היתר
- בממ"ד אסורה חדירה לקירות ולתקרה — אין לקדוח, לחצוב או להעביר צנרת בתוך אלמנטי המיגון. כל ההתקנה תהיה גלויה על הטיח ובאישור הגורם המוסמך
- בבנייה חדשה או בשיפוץ מהותי — נדרש תכנון מוקדם על ידי מהנדס או הנדסאי חשמל מוסמך, ואישור התוכנית לפני הביצוע
- מסירה מסודרת ללקוח: שרטוט חד-קווי מעודכן, טבלת מעגלים, תעודת בדיקה של החשמלאי הבודק, אחריות בכתב, פרטי החשמלאי המבצע בתוך דלת הלוח, והדרכה קצרה — מיקום המנתק הראשי, אופן החזרת פחת שקפץ, ובדיקת לחצן TEST אחת לחודש
- בחיבור מערכת פוטו-וולטאית או עמדת טעינה לרכב — נדרש תיאום נפרד מול חברת החשמל ומול הרשות המוסמכת, ותנאי החיבור עשויים לחייב שינויים בלוח הדירתי

<a id="panel_three_phase"></a>
## לוח חשמל תלת-פאזי / מסחרי / לוח מנועים ופיקוד

`panel_three_phase` · ציוד ראשי 52 · אביזרים 27 · מתכלים 15 · כלים 29

### החלטות שמשנות את הרשימה ואת המחיר

**לוח מסחרי בארון מתכת תלוי (Wall Mount)**

- מתי בוחרים: חיבור 3x63A עד 3x125A, חנות/מסעדה/משרד בינוני, כשיש מקום על קיר ואין צורך בעומק גדול
- מה זה משנה: ארון פח צבוע IP54/IP65, פסי צבירה נחושת עד 250A, מפסק ראשי MCCB, פס אפס ופס הארקה נפרדים, שילוט תעשייתי. מוסיף עלות ארון, פסי צבירה, נעלי כבל, ובעיקר 20–50 שעות הרכבה וחיווט בבית מלאכה לפני שהלוח בכלל יוצא לאתר

**לוח ראשי עומד רצפתי (Floor Standing) עם פסי צבירה**

- מתי בוחרים: חיבור מעל 3x125A, לוח ראשי לבניין/מפעל, כשיש הרבה יציאות או צורך בהתפצלות ללוחות משנה
- מה זה משנה: ארון עומד על בסיס, פסי צבירה ראשיים נחושת 400–1250A, מפסק ראשי מסוג ACB/MCCB עם הגנות מתכווננות, מדידה, SPD, מאוורר/מזגן ארון. הכי יקר — כולל תכנון ואימות תכן, חישוב זרמי קצר וחישוב עליית טמפרטורה, ייצור בבית מלאכה מוסמך, הובלה, מנוף/סבלות, וזמן אספקה של 6–14 שבועות לרכיבים הגדולים

**לוח מנועים ופיקוד (MCC) עם מתנעים ישירים / כוכב-משולש**

- מתי בוחרים: מנועים, משאבות, מפוחים, מדחסים. ישיר עד ~5.5 קילוואט; כוכב-משולש מעל זה כשיש מגבלת זרם התנעה
- מה זה משנה: מוסיף לכל מנוע: מא"ז מנועי (MPCB) או מא"ז + ממסר תרמי, מגענים (1 לישיר; בכוכב-משולש 3 מגענים לא זהים — ראשי ומשולש ל-0.58 מזרם המנוע, כוכב לכשליש — עם נעילה הדדית מכנית וחשמלית), ממסר זמן, לחצנים, מנורות סימון, מהדקים. מחוץ ללוח: מפסק ביטחון (מנתק מקומי) ולחצן חירום ליד כל מנוע. כוכב-משולש מכפיל בערך את עלות היציאה ודורש כבל 6 גידים למנוע

**לוח עם מתנע רך (Soft Starter)**

- מתי בוחרים: משאבות ומדחסים שסובלים מהלם מכני בהתנעה, או כשמותר זרם התנעה מוגבל אך אין צורך בשליטת מהירות
- מה זה משנה: מחליף כוכב-משולש; פחות מגענים אבל רכיב יקר יותר, דורש מגען עוקף (bypass) לעיתים, יותר מקום ופיזור חום בארון, ושעות פרמטור והרצה. זמן אספקה ארוך

**לוח עם משנה תדר (VFD / אינוורטר)**

- מתי בוחרים: כשצריך שליטת מהירות/חיסכון אנרגיה — משאבות ספיקה משתנה, מפוחי מיזוג, מסועים
- מה זה משנה: רכיב יקר, מחייב מסנן EMC, כבל מנוע מסוכך עם גלנד EMC, אוורור/מיזוג לארון, מרווחי התקנה מוגדלים, ולעיתים חנק DC. מחייב מפסק פחת מסוג B (לא A ולא A-EV — A-EV מיועד ספציפית לעמדת טעינת רכב חשמלי ואינו מתאים למשנה תדר תלת-פאזי). גם מחייב ניתוק המשנה לפני בדיקת בידוד במגר

**מפסק פחת רגישות 30 מיליאמפר מול 300 מיליאמפר סלקטיבי**

- מתי בוחרים: 30 מיליאמפר להגנת אדם במעגלים סופיים; 300 מיליאמפר סלקטיבי (S) כהגנת שריפה בראש הלוח כשיש הרבה מעגלים ורגישות לניתוקי שווא
- מה זה משנה: מבנה סלקטיבי דו-שכבתי: פחת ראשי S + פחתים 30 מיליאמפר לקבוצות. מייקר — יותר פחתים, יותר מודולים, לפעמים ארון גדול יותר. גם מאפשר להתקין SPD במורד הפחת הראשי בלי הפלות שווא

**פחת סוג AC מול A מול B**

- מתי בוחרים: AC לעומסים אוהמיים בלבד (כמעט לא בשימוש היום); A כברירת מחדל לעומסים עם אלקטרוניקה; B חובה במעגלי משני תדר, מטעני רכב חשמלי וממירים סולאריים
- מה זה משנה: פחת B יקר פי כמה מ-A. החלטה שנשכחת בהצעה וקופצת בביצוע

**רמת הפרדה פנימית בארון (Form 1 עד Form 4)**

- מתי בוחרים: Form 1 בלוח פשוט; Form 2 ומעלה כשנדרשת תחזוקה בלוח חי; Form 3/4 בלוח ראשי מסחרי/תעשייתי שבו מחליפים יציאה בלי להשבית את כל המתקן
- מה זה משנה: מחיצות בין תאים, כיסויי פסי צבירה, מסך פנימי IP2X בעת פתיחת הדלת, הפרדת מהדקים לכל יציאה. מייקר את הארון עשרות אחוזים ומגדיל אותו — ולא מופיע כמעט בשום הצעת מחיר

**החלפת לוח קיים במתקן פעיל מול לוח חדש במבנה ריק**

- מתי בוחרים: החלפת לוח בעסק/מבנה מאויש מול התקנה חדשה במבנה בבנייה
- מה זה משנה: החלפה במתקן פעיל מוסיפה: מיפוי ותיעוד כל המעגלים הקיימים לפני פירוק, הזנה זמנית (לוח זמני/גנרטור/UPS למקררים ולשרתים), הארכת כל הכבלים הקיימים שקצרים מדי ללוח החדש, פירוק ופינוי הלוח הישן, הגנת רכוש הלקוח מאבק, ועבודה בשעות לילה/סופ"ש. יכולה להכפיל את שעות העבודה מול לוח חדש במבנה ריק

**הזנה בנחושת מול אלומיניום**

- מתי בוחרים: נחושת עד ~35 ממ"ר או במרחקים קצרים; אלומיניום בחתכים גדולים ובאורכים ארוכים לחיסכון בעלות
- מה זה משנה: אלומיניום זול לכבל אבל דורש חתך גדול יותר בדרגה, נעלי כבל דו-מתכתיות (בי-מטליות), משחת מניעת חמצון, מומנט הידוק מבוקר וחיזוק חוזר. סך העלות לא תמיד נמוך יותר

**התקנה שקועה בקיר מול צמודה על הקיר**

- מתי בוחרים: שקוע כשיש קיר בנוי ואסתטיקה חשובה; צמוד בקירות בטון/גבס דק, בשיפוצים, בחדרי מכונות ובכל ארון עומד
- מה זה משנה: שקוע דורש חציבה/נישה בנויה, ארגז שקיעה, תיקוני טיח וצבע, הגנת אבק בכל השטח וזמן המתנה בין שלבים — עלות עבודה נוספת גדולה שנשכחת. צמוד דורש מסילות/רגלי הרחקה ומובילים גלויים

**דרגת אטימות IP40/IP54 פנימי מול IP65/IP66 חוץ או תעשייתי**

- מתי בוחרים: IP65 ומעלה בחוץ, בחדרי מכונות רטובים, במטבחים תעשייתיים ובאזורי אבק
- מה זה משנה: ארון אטום עם אטמים, גלנדים אטומים, לוחית חדירות, ולעיתים מזגן ארון או מחליף חום במקום מאוורר. מחייב חישוב עליית טמפרטורה והפחתת דירוג של פסי הצבירה והמפסקים ב-20–30% כי אין אוורור טבעי

**עם מדידה חכמה ותקשורת (מד רב-תכליתי / Modbus)**

- מתי בוחרים: מסחרי/תעשייתי כשרוצים ניטור צריכה, חלוקת עלויות לשוכרים או חיבור למערכת בקרת מבנה
- מה זה משנה: מוסיף מד רב-תכליתי, שנאי זרם (CT) לכל פאזה, מהדקי קיצור למעגלי ה-CT, כבל תקשורת מסוכך, ממיר Modbus/TCP ושעות הגדרה. גם צריך מקום בדלת הלוח

**עם הגנת ברקים ומתחי יתר (SPD)**

- מתי בוחרים: לוח ראשי בבניין, אזור חשוף לברקים, מתקן עם ציוד אלקטרוני יקר, מתקן סולארי
- מה זה משנה: מוסיף מגן Type 2, או Type 1+2 בלוח ראשי עם הגנת ברקים חיצונית, מא"ז/נתיך גיבוי ייעודי, מודולים בלוח וחיווט קצר לפס הארקה. מחייב מיקום בצד ההזנה של הפחת או במורד פחת סלקטיבי S בלבד

**עם מיתוג גנרטור / ATS**

- מתי בוחרים: מתקן עם דרישת גיבוי — מעליות, משאבות כיבוי אש, שרתים, מרפאות
- מה זה משנה: מוסיף מפסק מחליף (Change-Over) ידני או ATS אוטומטי, פס גיבוי נפרד בלוח, בקר, חיווט פיקוד וכבל הזנה שני מהגנרטור. כשלגנרטור יש נקודת אפס מוארקת משלו — מיתוג 4 קטבים כולל האפס, לא 3. משנה לגמרי את מבנה הלוח ומחייב שילוט מקור הזנה נוסף

**עם תיקון כופל הספק (בטריית קבלים)**

- מתי בוחרים: מתקן תעשייתי/מסחרי עם מנועים רבים וקנס כופל הספק בחשבון החשמל
- מה זה משנה: לוח קבלים נפרד או תא בלוח: קבלים, מגעני קבלים, בקר כופל, חנקים אם יש הרמוניות. דורש מדידה ורישום נתונים מוקדם של המצב הקיים

**עם הגדלת חיבור / החלפת מונה מול חיבור קיים**

- מתי בוחרים: כשההספק המבוקש עולה על גודל החיבור הקיים, או כשעוברים מחד-פאזי לתלת-פאזי
- מה זה משנה: מוסיף תיאום חברת חשמל, בקשה לנתוני זרם קצר בנקודת החיבור, ארון מונה, הסרת פלומבה בידי חח"י, כבל הזנה מהמונה ללוח, אגרות חיבור, לוחות זמנים ארוכים והפסקת חשמל מתואמת. זה הסעיף שהכי מפיל לוחות זמנים

### מה הכי שוכחים לתמחר

- שעות עבודה — הסעיף שהכי מפיל הצעות מחיר: שעות הרכבה וחיווט בבית מלאכה (20–80 שעות ללוח מסחרי לפני שהוא יוצא מהדלת), שעות התקנה באתר לחשמלאי ראשי + עוזר, שעות הרצה ומסירה, ושעות תכנות והגדרה
- סקר מקדים וקבלת נתון זרם קצר (Ik) בנקודת החיבור מחברת החשמל — בלי הנתון אי אפשר לבחור כושר ניתוק, וזו פנייה שלוקחת שבועות
- תכנון ותיעוד לוח: תוכנית חד-קווית, פריסה מכנית, סכמת פיקוד, חישוב עליית טמפרטורה, אימות תכן והצהרת יצרן הלוח — עלות משרד תכנון, לא רק ברזלים
- שכר חשמלאי בודק בדרגה המתאימה + זמן ההמתנה לבדיקה + חזרה לתיקון ליקויים + תשלום שני לבדיקה חוזרת
- תיאום חברת חשמל: הגדלת חיבור, ארון מונה, אגרות חיבור, הסרת פלומבת המונה בידי טכנאי חח"י והפסקת חשמל מתואמת — לוחות זמנים של שבועות
- זמני אספקה (lead time) ומקדמה בהזמנה: MCCB/ACB גדול, ארון עומד, משנה תדר ומתנע רך — 6–14 שבועות. קובע לוח זמנים יותר מהעבודה עצמה
- הגנת רכוש הלקוח: יריעות, מחיצת אבק, כיסוי ריהוט, שטיח מגן במסדרון ובמדרגות ושאיבה בזמן חציבה
- הזנה זמנית בזמן ההחלפה: לוח זמני, מאריכים, גנרטור נייד או UPS למקררים, מקפיאים, שרתים ומערכות קירור בעסק פעיל
- מיפוי ותיעוד המצב הקיים לפני פירוק לוח ישן: צילום, זיהוי וסימון כל מעגל, ומדידת עומסים קיימים לפי פאזה
- הארכת הכבלים הקיימים — בהחלפת לוח הכבלים כמעט תמיד קצרים מדי: קופסת מהדקים מעל הלוח, מהדקים וקטעי הארכה לכל מעגל. יום עבודה שלם שאף אחד לא תמחר
- פירוק הלוח הישן ופינוי פסולת: מכולה, פינוי פסולת בניין מחציבה, ופינוי פסולת חשמלית/מתכת לאתר מוסדר כולל אגרת הטמנה
- כל מערכת ההארקה מחוץ ללוח: אלקטרודה או חיבור להארקת יסוד, מוליך הארקה ראשי, פס השוואת פוטנציאלים, גישורים לצנרת מים/גז/מיזוג/ספרינקלרים/קונסטרוקציה, ושוחת ביקורת
- מפסק ביטחון (מנתק מקומי) נעיל ליד כל מנוע/מדחס/מפוח, ולחצן עצירת חירום בשדה — כולל הכבלים אליהם
- סליל הפסקה (Shunt Trip) או סליל מתח חסר למפסק הראשי + לחצן ניתוק חירום כללי / מפסק כיבוי אש חיצוני במתקן מסחרי וציבורי
- ממסר תרמיסטור PTC למנועים עם חיישנים מובנים, ומגעי עזר וחיווי תקלה החוצה לבקרת מבנה או לסירנה
- רמת הפרדה פנימית בארון (Form), מסך פנימי IP2X וכיסויי פסי צבירה — משפיע ישירות על מחיר הארון ועל בטיחות התחזוקה
- נעלי כבל וכלי לחיצה הידראולי — במיוחד בחתכים גדולים שדורשים שכירת כלי
- כבל הארקה גמיש לדלת הלוח ולכל חלק מתכתי נשלף
- רציפות הארקה של מובלים: גישור בין קטעי תעלת רשת/סולם כבלים ובין הארון למובלים
- פס אפס ופס הארקה נפרדים עם מספיק נקודות + רזרבה — ובלוח הראשי הגישור היחיד של TN-C-S
- מגן ברקים (SPD) ומא"ז הגיבוי שלו, במיקום הנכון מול הפחת — כמעט תמיד לא בהצעה
- ממסר חוסר פאזה / סדר פאזות בלוחות מנועים
- שילוט מלא של כל מעגל ומכשיר + תוכנית לוח As-Made בכיס הדלת
- פריטי בטיחות שהבודק דורש בחדר חשמל: מרבד גומי מבודד, מטף כיבוי, שלט הוראות החייאה ושילוט איסור אחסון
- מאוורר, פילטר ותרמוסטט לארון — או מזגן ארון בלוח עם משני תדר
- הגנה ייעודית (מא"ז + פחת) לתאורת הארון ולשקע השירות — לא לתלות אותם על מעגל אקראי
- הרצה ומסירה כשעות מתומחרות: כיוון סיבוב לכל מנוע, כיוון ממסרים תרמיים/MPCB לזרם שעל השלט, פרמטור VFD/מתנע רך, מדידת זרמים בעומס מלא ואיזון פאזות
- ביקור שני מתומחר: הידוק חוזר (retorque) אחרי מספר שבועות, בדיקה תרמוגרפית בעומס, תיקון ליקויים, בדיקה חוזרת וסגירת רשימת השלמות
- תיק מתקן ומסירה: As-Made מודפס, רשימת מעגלים, תעודת בדיקה, הצהרת החשמלאי המבצע, קטלוגים והוראות הפעלה, כתב אחריות, הדרכת מפעיל וטופס מסירה חתום
- חלפי רזרבה למסירה: מא"זים ופחתים מדגמי הלוח, נורות סימון, נתיך ומודול SPD חלופיים, פילטר, מפתחות נוספים
- לוגיסטיקת גישה: חניה ופריקה, מעלית או גרירה במדרגות, מדידת רוחב פתחים ודלתות לארון עומד, פירוק זמני של מלבן/דלת, אישור עבודה בגובה ואישור כניסה לאתר
- אטימת חדירות אש בכל מעבר בין מדורי אש
- שרוול/מובל רזרבי עם חוט משיכה מהלוח כלפי מעלה — הרזרבה שבאמת מוזילה הרחבה עתידית
- עבודה בשעות לא שגרתיות (לילה/סופ"ש) בגלל הפסקת חשמל בבית עסק פעיל
- חישוב זרם קצר לבחירת כושר ניתוק — הזמנת מפסקים בכושר ניתוק לא מתאים היא כשל יקר ובלתי הפיך
- מפל מתח בקווים ארוכים — מחייב הגדלת חתך מעבר לחישוב הזרם
- סופיות (פרפולים) לכל גיד גמיש — כמות עצומה שנעלמת בהצעה
- מהדקי מעבר לכל יציאה — הרבה מתמחרים חיבור ישיר למכשיר ואז נכשלים בבדיקה
- קידוח וחציבה בבטון, ותיקוני טיח וצבע בהתקנה שקועה
- רזרבת מקום בלוח (30%) — לוח מלא מהיום הראשון מייקר כל הרחבה עתידית
- ניקוי שבבי מתכת מהלוח ובדיקה ויזואלית לפני הפעלה
- תיאום ועד בית / הנהלת בניין ואישור עבודה בשטח משותף
- ימי המתנה בין שלבים (חציבה → קונסטרוקציה → טיח → התקנה) שלא מתומחרים כזמן
- סימון וזיהוי מחדש של כל המעגלים הקיימים בהחלפת לוח
- החלפת/הארכת כבל ההזנה מהמונה ללוח כשמגדילים חיבור
- ביטוח עבודות קבלניות ואישורי בטיחות באתר

### רגולציה, בדיקות ותיאומים

- העבודה כפופה לחוק החשמל ולתקנותיו — הביצוע חייב להיעשות על ידי בעל רישיון חשמלאי בדרגה המתאימה לגודל החיבור ולהספק המתקן; לוח תלת-פאזי גדול או מתקן מסחרי מחייב דרגת רישיון גבוהה יותר מלוח דירתי
- בדיקה על ידי חשמלאי בודק לפני הפעלת המתקן ולפני חיבורו לרשת — זהו המונח שבחוק, ודרגת הבודק (סוג 1/2/3) חייבת להתאים לגודל החיבור ולהספק המתקן; הזמנת בודק בדרגה לא מתאימה מביאה לפסילת הבדיקה ותשלום פעמיים. הבודק מוציא תעודת בדיקה, ואם יש ליקויים נדרשים תיקון ובדיקה חוזרת. במתקנים מסחריים/תעשייתיים נדרשת גם בדיקה תקופתית חוזרת לאורך חיי המתקן
- תכנון ותיעוד הלוח נדרשים לפני הייצור: תוכנית חד-קווית, סכמת פיקוד, חישוב זרמי קצר, חישוב עליית טמפרטורה בארון, ואימות תכן והצהרת יצרן הלוח בהתאם לתקן ללוחות מיתוג ובקרה. לוח מסחרי שמגיע לבדיקה בלי תיעוד הייצור עלול להיפסל
- בחירת מפסקים בכושר ניתוק המתאים לזרם הקצר הצפוי בנקודת ההתקנה — נדרשת פנייה לחברת החשמל לקבלת נתון זרם הקצר בנקודת החיבור וחישוב מסודר, ולא בחירה לפי הרגל או העתקה מלוח קודם
- תיאום מול חברת החשמל כאשר משנים גודל חיבור, עוברים מחד-פאזי לתלת-פאזי, מחליפים מונה או מוסיפים מונה: הגשת בקשה, תשלום אגרות, אישור ארון המונה ותיאום מועד ניתוק וחיבור מחדש
- הסרת פלומבת המונה או ניתוק לפני המונה מותרים רק לחברת החשמל — חיתוך פלומבה ללא אישור הוא עבירה. נדרשת הזמנת טכנאי חח"י, תיאום מועד וזמן המתנה, וסגירת הפלומבה מחדש בסיום
- בבניין משותף נדרש תיאום מול ועד הבית או נציגות הבניין לכל עבודה בשטח משותף — חדר חשמל, פירים, חצר או חזית — ולעיתים אישור בכתב לפני התחלת עבודה
- עבודה בשטח ציבורי או חפירה מחוץ לגבול המגרש מחייבת אישור והיתר מהרשות המקומית, וכן בירור תשתיות קיימות לפני חפירה
- סימון וזיהוי ברור של כל מעגל בלוח, סימון פאזות בצבעים מקובלים, ושילוט אזהרה על הלוח — כולל שילוט על מקור הזנה נוסף (גנרטור או מערכת סולארית) כדי שלא ינותק רק המפסק הראשי
- הפרדה בין מוליך האפס למוליך ההארקה בכל לוחות המשנה; בלוח הראשי, בנקודת ההפרדה של שיטת TN-C-S, מבוצע גישור אחד ויחיד בין מוליך ה-PEN לפס ההארקה ומשם והלאה הפרדה מלאה. הארקת המתקן מחוברת להארקת היסוד או לאלקטרודת הארקה, עם השוואת פוטנציאלים של חלקי מתכת ומערכות במבנה — מים, גז, מיזוג, ספרינקלרים וקונסטרוקציה
- הגנה מפני התחשמלות באמצעות מפסק זרם דלף במעגלים הנדרשים, ובחירת סוג הפחת בהתאם לאופי העומס — עומסים אלקטרוניים, משני תדר וממירים דורשים סוג מתאים ולא סוג בסיסי, ומטען רכב חשמלי דורש הגנה ייעודית משלו
- הגנה מפני מגע ישיר בחלקים חיים בעת תחזוקה: כיסוי חלקים חיים בלוח בדרגת הגנה מתאימה בעת פתיחת הדלת, כיסוי פסי צבירה, ומחיצות הפרדה פנימיות לפי רמת ההפרדה שנקבעה עם המזמין
- נדרשת אפשרות ניתוק מקומי ובטוח של כל מנוע או מכונה שאינם בשדה ראייה של הלוח — מנתק נעיל בסמוך לציוד — וכן אמצעי עצירת חירום נגישים; במתקן מסחרי וציבורי נדרש גם אמצעי ניתוק חירום כללי נגיש מחוץ לחדר החשמל בתיאום עם דרישות כיבוי אש
- שמירת מרווחי גישה ועבודה מול הלוח, גישה חופשית למפסק הראשי, ואיסור חסימת הלוח בארונות או ציוד; בחדר חשמל ייעודי נדרשים גם אוורור, תאורה, איסור אחסון, ואמצעי בטיחות כמו מרבד מבודד, מטף כיבוי ושלט הוראות החייאה
- מעבר כבלים בין מדורי אש מחייב אטימה בחומר עמיד אש בהתאם לדרישות יועץ בטיחות האש והרשות המוסמכת, ובמבנה ציבורי הדבר נבדק בקבלה
- במתקנים עם דרישות כיבוי אש או גיבוי חיוני (מעליות, משאבות כיבוי, מערכות בטיחות) נדרש תיאום עם יועץ בטיחות אש והפרדה של מעגלים חיוניים, לרבות אפשרות ניתוק חירום כללי
- בטיחות בעבודה: ניתוק, נעילה ותיוג של מקור המתח לפני עבודה, ווידוא היעדר מתח, שימוש בציוד מגן אישי, ואיסור עבודה במתח למעט מקרים חריגים המותרים בדין ובידי בעל הכשרה מתאימה
- פינוי פסולת: פסולת חשמלית ואלקטרונית ופסולת מתכת מלוח שפורק מחויבות בפינוי לאתר מוסדר, ופסולת בניין מחציבה מחויבת בפינוי למקום מאושר ובאגרת הטמנה — אין לפנות פסולת כזו כאשפה רגילה
- תיעוד ומסירה: תוכנית לוח מעודכנת בכיס הדלת, רשימת מעגלים, תעודת בדיקה של החשמלאי הבודק, הצהרת החשמלאי המבצע, הוראות הפעלה ותיק מתקן במסירה למזמין במתקנים מסחריים, לרבות הדרכת המפעיל או אחראי החשמל
- בעבודה עבור גוף ציבורי או קבלן ראשי נדרשים בדרך כלל ביטוח עבודות קבלניות, אישורי בטיחות באתר, הדרכת בטיחות לפני תחילת עבודה, ולעיתים אישור עבודה בגובה ואישור כניסה לאתר

<a id="supply_upgrade"></a>
## הגדלת חיבור והזנה ראשית מול חברת חשמל

`supply_upgrade` · ציוד ראשי 23 · אביזרים 20 · מתכלים 20 · כלים 27

### החלטות שמשנות את הרשימה ואת המחיר

**מעבר מחד-פאזי לתלת-פאזי**

- מתי בוחרים: כשהחיבור הקיים הוא חד-פאזי (למשל 1x25A/1x40A) והצריכה החדשה כוללת מזגנים, דוד חשמלי, תנור, עמדת טעינה לרכב חשמלי או מטבח כבד
- מה זה משנה: החלפת כל ההזנה מהמונה ללוח מ-3 מוליכים ל-5 מוליכים (NYY 5x…), החלפת לוח דירתי לרוב-מודולים, מפסק ראשי תלת-פאזי בעל 4 קטבים (מנתק גם את האפס), מפסק פחת ארבעה קטבים, פס צבירה, ממסר בקרת מתח/פאזה להגנה מפני ניתוק אפס (בתלת-פאזי ניתוק אפס שורף את כל מוצרי החשמל ב-400V), איזון עומסים מחדש בין הפאזות וסימון מחדש של כל המעגלים. זה השינוי היקר ביותר במשפחה

**הגדלה בתוך תלת-פאזי (3x25A → 3x40A / 3x63A / 3x80A)**

- מתי בוחרים: כשכבר יש תלת-פאזי והבעיה היא הפסקות עומס בלבד
- מה זה משנה: לרוב מספיקה החלפת המפסק הראשי ומפסק הפחת הראשי, אך חובה לבדוק שחתך כבל ההזנה הקיים עומד בזרם החדש ובמפל המתח באורך בפועל — אם לא, מוחלף כל כבל ההזנה וזה מכפיל את המחיר. כמו כן יש לוודא שהזרם הנומינלי של הפחת שווה או גדול מהמפסק הראשי שמעליו

**הגדלת חיבור מול ניהול עומסים (בקר עומסים דינמי)**

- מתי בוחרים: כשהסיבה להגדלה היא בעיקר עמדת טעינה לרכב חשמלי, דוד חשמלי או עומס בודד גדול, והחיבור הקיים מספיק לרוב שעות היממה
- מה זה משנה: התקנת בקר עומסים דינמי / מגביל זרם עם שנאי זרם על ההזנה הראשית מורידה אוטומטית את זרם הטעינה בשעות שיא, ולעיתים חוסכת את כל ההגדלה — עלות של אלף עד אלפיים שקלים במקום עשרות אלפים. חייב להיות מוצג ללקוח כאלטרנטיבה לפני שמוכרים לו הגדלת חיבור

**תשתית הבניין קיימת מול שדרוג תשתית/לוח מונים משותף**

- מתי בוחרים: בבניין משותף — לפני כל התחייבות, כשמבקשים 3x63A/3x80A בבניין ישן
- מה זה משנה: אם ההזנה הראשית של הבניין או לוח המונים המשותף לא סובלים את התוספת, או שאין מקום פיזי לנתיכים גדולים יותר, חח"י מסרבת או דורשת שדרוג תשתית — כבל בניין חדש, לוח מונים גדול יותר ולעיתים ארון חח"י חיצוני. זה משנה סדר גודל של לוחות זמנים ועלות, ולעיתים מבטל את הפרויקט. חייב להיבדק לפני רכישת ציוד

**חיבור עד 3x80A מול חיבור גדול מ-3x80A**

- מתי בוחרים: מעל 3x80A מדובר בחיבור גדול הדורש התייחסות הנדסית ולא רק עבודת חשמלאי
- מה זה משנה: מעל הגבול הזה נדרשים תכנון ותוכניות של מהנדס חשמל, לוח ראשי בנוי (ולא לוח מודולרי מדף), מפסקי זרם מגושרים, שנאי זרם ומדידה, חשמלאי בודק בעל רישיון סוג גבוה יותר, ולעיתים ארון חח"י חיצוני או פתרון מתח גבוה/חדר שנאים — קפיצת מחיר של סדר גודל

**מיקום ארון המונה: בדירה / בחדר מונים בקומת הקרקע / בקיר חוץ**

- מתי בוחרים: נקבע לפי המצב הקיים בבניין ודרישת חברת חשמל
- מה זה משנה: קובע את אורך ההזנה מהמונה ללוח הדירתי — מ-3 מטר ועד 40 מטר דרך פיר. משפיע ישירות על כמות הכבל, חתך הכבל (מפל מתח), צנרת/תעלה, חציבות, אטימות אש בפיר ותיאום עם ועד הבית

**מסלול הזנה קיים מול מסלול חדש**

- מתי בוחרים: קיים — כשיש שרוול/צנרת פנויה בפיר או בקיר; חדש — כשאין מעבר או שהשרוול הקיים צר מדי לכבל הגדול
- מה זה משנה: מסלול חדש מוסיף חציבות, קידוחי מעבר בין קומות, שרוולים, תעלות, אטימת אש, תיקוני טיח וצבע, פירוק והרכבה מחדש של ארונות מטבח/גבס/ריצוף שהמסלול עובר דרכם, פינוי פסולת ולוחות זמנים ארוכים — לרוב זה הסעיף שהופך את העבודה מיום אחד לשלושה ימים

**הזנה בנחושת מול אלומיניום**

- מתי בוחרים: נחושת לכל הזנה קצרה/בינונית ובתוך מבנה; אלומיניום רק בהזנות ארוכות בחתכים גדולים — מ-50/70 ממ"ר ומעלה — כשעלות הנחושת בלתי סבירה
- מה זה משנה: אלומיניום חוסך בעלות החומר אך דורש חתך גדול יותר לאותו זרם (35 ממ"ר אלומיניום נושא בערך כמו 25 ממ"ר נחושת, ולכן מתחת ל-50 ממ"ר לא חוסכים כלום ורק מסבכים את החיבורים), נעלי כבל דו-מתכתיות ייעודיות, משחת מניעת חמצון, מומנט הידוק מבוקר וחידוק חוזר, ושרוול/צנרת בקוטר גדול יותר

**כבל NYY רגיל מול כבל דל-עשן נטול הלוגן (LSZH/HFFR)**

- מתי בוחרים: LSZH כשההזנה עוברת בפיר משותף, בחדר מדרגות, בדרך מילוט או בכל אזור שדרישת בטיחות האש בבניין מחייבת; NYY רגיל בתוך הדירה או בבית פרטי
- מה זה משנה: כבל דל-עשן נטול הלוגן יקר משמעותית מ-NYY לאותו חתך ולעיתים דורש שרוול בקוטר גדול יותר. אם מתמחרים NYY ובפועל דורשים LSZH — כל הרווח נמחק

**שדרוג לוח דירתי קיים מול החלפת לוח מלא**

- מתי בוחרים: שדרוג — כשהלוח מודרני, יש בו מקום פנוי ופס דין תקין; החלפה — כשהלוח ישן, קטן, עם נתיכי בורג או ללא מקום למפסק הראשי החדש
- מה זה משנה: החלפה מלאה מוסיפה גוף לוח חדש, מיפוי וסימון של כל המעגלים לפני הפירוק, הארכת המוליכים הקיימים (לוח חדש גדול יותר או שזז ממקומו = כל המוליכים קצרים מדי — קופסת הסתעפות מעל הלוח ומהדקי קפיץ), מהדקים, פס אפס והארקה חדשים, שילוט מלא, תוכנית לוח ולעיתים הגדלת הנישה בקיר — הפרש של אלפי שקלים

**מפסק פחת ראשי יחיד מול סלקטיביות דו-שכבתית**

- מתי בוחרים: בחיבור 3x63A ומעלה, בבית עם מקרר/מקפיא, שרת, ציוד רפואי או עסק — כמעט תמיד
- מה זה משנה: פחת יחיד 30mA לכל הנכס קופץ מנזילות טבעיות מצטברות ומחשיך את הכל. הפתרון: פחת ראשי סלקטיבי (טיפוס S / בהשהיה, 100-300mA) ומתחתיו שני מפסקי פחת 30mA לקבוצות, ומא"ז-פחת משולב (RCBO) למעגלים רגישים. מוסיף מודולים, לוח גדול יותר ומאות שקלים — אבל בלעדיו חוזרים לאתר

**מערכת הארקה: הארקת יסוד קיימת מול אלקטרודת הארקה חדשה**

- מתי בוחרים: נקבע לפי מה שקיים בפועל במבנה ולפי תוצאות מדידת ההארקה. במתקן חדש או מוגדל איפוס (TN-C) אינה ברירת מחדל לגיטימית — נדרשת הארקת יסוד או אלקטרודה
- מה זה משנה: אם ההארקה הקיימת לא עומדת בערכים הנדרשים או שאין תיעוד, מתווספים אלקטרודת הארקה, תא ביקורת, מוליך הארקה בחתך מוגדל, פס השוואת פוטנציאלים והשוואת פוטנציאלים לצנרת מים/גז — סעיף שכמעט תמיד נשכח בהצעה, והבודק לא מאשר בלעדיו

**לוח וארון שקועים מול צמודים**

- מתי בוחרים: שקוע כשיש נישה קיימת בגודל מתאים או שהלקוח מבקש מראה נקי; צמוד כשאין נישה או בקירות בטון/גבס בעייתיים
- מה זה משנה: שקוע מוסיף חציבה, הגדלת נישה, מסגרת שקיעה, תיקוני טיח וצבע ועבודת בנאי; צמוד זול ומהיר אך בולט וגלוי

**בית פרטי מול בניין משותף**

- מתי בוחרים: לפי סוג הנכס
- מה זה משנה: בבניין משותף מתווספים תיאום עם ועד הבית, עבודה בחדר מונים משותף, מעבר בפיר, הפסקת חשמל מתואמת לדיירים כולל ניתוק והפעלה מחדש של מעלית, משאבת מים, אינטרקום, אזעקה ושער חשמלי, אטימת אש בין קומות ולעיתים הגדלת לוח המונים המשותף. בבית פרטי לרוב נדרשת חפירה בחצר, שרוול, סרט אזהרה ותיאום מסלול עם חח"י

**דירוג הגנת ארון ולוח: פנים בדירה / חדר מונים וחניון / חוץ**

- מתי בוחרים: נקבע לפי מיקום הלוח והארון בפועל
- מה זה משנה: בתוך הדירה מספיק IP40; בחדר מונים משותף, בחניון או בחדר מדרגות נדרש לפחות IP44 ובפועל מתקינים IP54; בחוץ, בחצר או בקיר חיצוני נדרש IP54/IP65 — ארון פוליאסטר/מתכת אטום, אטמים וגלנדים, גגון הגנה, מנעול חוץ, ניקוזי עיבוי ואטימת כניסות כבלים, מייקר את הארון פי כמה

**היקף החלפת מעגלים בעקבות ההגדלה**

- מתי בוחרים: כשמתגלה שמעגלים קיימים בחתך 1.5 ממ"ר מזינים עומסים כבדים, שההגנות אינן תואמות, או שמוליכי המעגלים עשויים אלומיניום (נפוץ בבניינים משנות ה-60-80)
- מה זה משנה: מוסיף מא"זים, מפסקי פחת נוספים לקבוצות, מהדקים ייעודיים לחיבור אלומיניום-נחושת או החלפת מעגל מלאה, החלפת מוליכים בפועל בקירות, ולעיתים מעגלים ייעודיים חדשים (מזגן, דוד, טעינת רכב) — הסעיף שהכי מפתיע את הלקוח באמצע העבודה

**הזנה זמנית בזמן העבודה**

- מתי בוחרים: כשיש דייר בבית, מקרר/מקפיא, ציוד רפואי, שרת או עסק שלא יכול לעמוד ללא חשמל
- מה זה משנה: מוסיף גנרטור או לוח זמני, כבלים מוארכים, שעות עבודה מחוץ לשעות רגילות ולעיתים עבודת לילה — עלות שכמעט לעולם לא מתומחרת

### מה הכי שוכחים לתמחר

- ימי עבודה וכוח אדם — הסעיף הכי גדול שנשכח. הגדלת חיבור עם מסלול חדש היא 2-4 ימי אדם (חשמלאי ראשי + עוזר), ובחיבור גדול יותר. שורת ימי עבודה חייבת להופיע בהצעה בנפרד מהחומרים; בלעדיה מתמחרים רק ציוד ומפסידים כסף
- האגרה לחברת חשמל עבור הגדלת החיבור — משולמת על ידי בעל הנכס, אינה חלק מהעבודה, אבל חייבת להופיע בהצעה כשורה מוחרגת מפורשת אחרת הלקוח חושב שהיא כלולה
- מונה החשמל עצמו — מסופק ומותקן על ידי חברת החשמל בלבד. מקומו בשורת ההחרגות וההבהרות ולא ברשימת הציוד המתומחר
- שכר חשמלאי בודק (בעל רישיון סוג המתאים לגודל החיבור) לבדיקת המתקן ומתן תעודת בדיקה — בלי תעודה חח"י לא מחברת
- בדיקה חוזרת של החשמלאי הבודק אחרי תיקון ליקויים — כמעט אף מתקן לא עובר בפעם הראשונה: שכר טרחה שני + סיבוב נוסף באתר
- טיפול בירוקרטי מול חח"י — מילוי בקשת הגדלה, ייפוי כוח מבעל הנכס, נסח טאבו או חוזה, הגשה, מעקב ותיאום מועדים. אלה שעות אדם, לא נייר
- ביקור סקר מקדים באתר לפני מתן ההצעה — בדיקת לוח קיים, מסלול, נישה, לוח מונים משותף ומדידות. יום עבודה שלא מתומחר
- נוכחות החשמלאי באתר ביום שחח"י מחליפה את המונה — חצי יום המתנה מלא
- זמן התיאום מול חברת חשמל לאורך הפרויקט — ביקורים חוזרים, ביטולי מועדים והמתנה באתר
- קריאת מונה סופית ותיאום חשבון לפני החלפת המונה — בלי זה הלקוח מקבל חיוב מעורבב ומאשים את החשמלאי
- מיפוי, סימון וצילום של כל המעגלים לפני פירוק הלוח הישן — בלוח ישן תמיד יש 3-5 מעגלים לא מסומנים; כחצי יום עבודה
- הארכת המעגלים הקיימים ללוח החדש — קופסת הסתעפות, מהדקי קפיץ ומוליכים. לוח חדש גדול יותר או שזז ממקומו = כל המוליכים קצרים מדי. סעיף ודאי, לא אופציונלי
- גילוי מוליכי אלומיניום ישנים במעגלי הדירה (בניינים משנות ה-60-80) — מחייב מהדקים ייעודיים או החלפת מעגל מלאה, ולעולם לא בהצעה המקורית
- האורך האמיתי של כבל ההזנה מהמונה ללוח — מודדים במסלול בפועל ולא באוויר; הפרש של 15 מטר בכבל 5x16 הוא מאות שקלים
- החלפת מפסק הפחת הראשי — כמעט תמיד הישן קטן מדי לזרם החדש, וזרמו הנומינלי חייב להיות שווה או גדול מהמפסק הראשי
- פיצול לשתי קבוצות פחת ומא"ז-פחת משולב למעגלים רגישים — מוצג לרוב כ"מומלץ" ובפועל הוא חובה תפעולית
- שדרוג ההארקה — אלקטרודה חדשה, תא ביקורת, מוליך הארקה בחתך מוגדל והשוואת פוטנציאלים לצנרת מים וגז
- חציבות, תיקוני טיח, גבס וצבע אחרי המעבר החדש
- הגדלת נישת הלוח בקיר כשהלוח החדש לא נכנס למקום של הישן — חציבה, מסגרת שקיעה, פרופיל, חיפוי ותיקון: חומר + עבודה, לא רק "קצת חציבה"
- פירוק והרכבה מחדש של ארונות מטבח, גבס, ריצוף או ארון בגדים שהמסלול עובר דרכם, כולל נגר או גבסן — סעיף שמופיע רק ביום השני של העבודה
- פירוק, פינוי והובלה של הלוח הישן והפסולת
- ניקיון יסודי בסיום כולל אבק חציבה, ולעיתים חברת ניקיון — התלונה מספר אחת בדירה מאוכלסת, ותמיד יוצאת מהכיס של הקבלן
- אטימת אש במעברי הפיר ובין הקומות
- שרוול רזרבי וחוט משיכה — לא רק בחפירה אלא גם בפיר הפנימי ובמעבר בקיר, וסרט אזהרה תת-קרקעי מעל כבל קבור
- הובלה והרמה של הלוח וארון המונה לקומה — לוח 72 מודול וארון מונה תלת-פאזי לא עולים במדרגות עם אדם אחד
- מנוף או במה מרימה כשארון המונה בחזית או בגובה — שכירות יומית + מפעיל + תיאום חניה
- הזנה זמנית או גנרטור כשלא ניתן להשאיר את הנכס ללא חשמל, כולל דלק ושעות
- עבודה מחוץ לשעות רגילות או בסופ"ש כדי לצמצם הפסקת חשמל לדיירים
- תיאום, ניתוק והפעלה מחדש של מערכות רגישות בבניין בזמן הפסקת החשמל — מעלית, משאבת מים, אינטרקום, אזעקה, שער חשמלי; מישהו צריך לאפס ולהפעיל אותן
- תיאום ואישור ועד בית / חברת ניהול לשימוש בחדר מונים ובפיר, והודעה מוקדמת לדיירים
- סעיף תנאי בהצעה למפגעים שמתגלים בקיר — אסבסט, צנרת גז לא מסומנת, כבל חח"י חבוי. בלי סעיף כזה כל העלות והעיכוב נופלים על הקבלן
- אחריות ושירות — חזרה לאתר בתקופת האחריות והחידוק החוזר של המהדקים אחרי תקופת הרצה. לתמחר במפורש או להחריג במפורש, לא להשאיר עמום
- בדיקה תרמוגרפית לחימום מהדקים תחת עומס — שירות חיצוני של בודק תרמוגרפיה, לא ציוד של הקבלן
- החלפת מוליכי מעגלים קיימים שלא עומדים בהגנה החדשה, ומעגלים ייעודיים חדשים שהתגלו תוך כדי
- שילוט מעגלים מלא, תוכנית לוח ותיק מסירה
- נעלי כבל, סופיות, גלנדים ומכסים עיוורים — פריטים זולים שביחד הם מאות שקלים
- ביטוח עבודות קבלניות וצד ג', אישורי כניסה לאתר/בניין והיתר עבודה חמה לחיתוך והשחזה — נדרש בבניינים מנוהלים ובאתרים מסחריים
- עבודות עפר וחפירה בחצר או במדרכה — חול מצע, הגנה מכנית, החזרת מצב לקדמותו ותיאום תשתיות: תמחור אזרחי נפרד מהעבודה החשמלית
- נסיעות וחניה באזורים עירוניים צפופים
- מנעול ומפתחות ללוח ולחדר מונים

### רגולציה, בדיקות ותיאומים

- כל עבודה במתקן חשמל תבוצע אך ורק על ידי חשמלאי בעל רישיון תקף מסוג המתאים להיקף ולגודל החיבור, בהתאם לחוק החשמל ולתקנותיו
- לפני כל התחייבות ללקוח יש לבדוק היתכנות: האם ההזנה הראשית של הבניין ולוח המונים המשותף סובלים את התוספת המבוקשת, והאם יש מקום פיזי לנתיכים ולציוד הגדולים יותר. חברת החשמל רשאית לסרב או לדרוש שדרוג תשתית בניין — בדיקה מאוחרת מבטלת את כל ההצעה אחרי שכבר נרכש ציוד
- הגדלת חיבור מחייבת הגשת בקשה לחברת החשמל בצירוף מסמכי בעלות (נסח טאבו או חוזה) וייפוי כוח מבעל הנכס, קבלת אישור טכני לגודל החיבור המבוקש ותשלום דמי הגדלת החיבור על ידי בעל הנכס לפני ביצוע
- העבודה שלפני המונה — הנתיכים, החיבור לרשת והמונה עצמו — היא באחריות חברת החשמל בלבד. אסור בהחלט לפרוץ חותם, לגעת בנתיכי חברת החשמל או לבצע חיבור עצמי בצד המזין
- ארון המונה חייב להיות בדגם ובמפרט המאושרים על ידי חברת החשמל באזור, כולל תא נתיכים נפרד, אפשרות קריאה ואפשרות חיתום. ארון שאינו מאושר לא יחובר
- לפני חיבור המונה החדש נדרשת בדיקה של חשמלאי בודק בעל רישיון מהסוג המתאים לגודל החיבור (סוג 1 / 2 / 3 לפי גודל המתקן), ומתן תעודת בדיקה. חברת החשמל אינה מחברת מונה ללא תעודה תקפה
- הבדיקה כוללת בין השאר מדידת התנגדות בידוד, בדיקת רציפות מוליך ההגנה, מדידת התנגדות הארקה, בדיקת פעולת מפסקי הפחת ובדיקת עכבת לולאת התקלה — ויש להשאיר את תוצאות המדידות בתיק המסירה
- מערכת הארקה תקינה היא תנאי לחיבור: הארקת יסוד או אלקטרודת הארקה לפי המצב במבנה, יחד עם פס השוואת פוטנציאלים ראשי וחיבור של צנרת מים וגז מתכתית ומערכות מתכתיות אחרות. איפוס (TN-C) אינה ברירת מחדל לגיטימית במתקן חדש או מוגדל
- במתקן תלת-פאזי המפסק הראשי ומפסק הפחת הראשי יהיו בעלי 4 קטבים ויאפשרו ניתוק גם של מוליך האפס. הזרם הנומינלי של מפסק הפחת יהיה שווה או גדול מזרם המפסק שמעליו
- גודל המפסק הראשי וההגנות בלוח חייבים להיות תואמים לגודל החיבור שאושר על ידי חברת החשמל, ולא מעבר לו. כושר הניתוק של ההגנות ייבחר לפי זרם הקצר הצפוי במקום, ולא לפי ברירת מחדל
- חתך מוליכי ההזנה ייקבע לפי הזרם, שיטת ההנחה ומפל המתח באורך בפועל. חתך מוליך ההגנה ייגזר מחתך מוליכי הפאזה: עד 16 ממ"ר — חתך זהה; 16 עד 35 ממ"ר — 16 ממ"ר; מעל 35 ממ"ר — לפחות מחצית מחתך הפאזה
- הזנה ראשית תבוצע בכבל רציף מארון המונה ועד הלוח. מופות והסתעפויות בהזנה הראשית אינן פרקטיקה מקובלת ולא יאושרו בבדיקה
- מעגל להזנת עמדת טעינה לרכב חשמלי מחייב הגנה מפני זרם דלף בזרם ישר — מפסק פחת טיפוס B, או טיפוס A ייעודי עם אמצעי זיהוי זרם דלף DC. פחת טיפוס A בלבד אינו מספק הגנה במקרה הזה
- למגן מתחי יתר (SPD) יש להתקין הגנת גיבוי (מא"ז או נתיך) לפי הוראות היצרן, ולשמור על מוליכי חיבור קצרים ככל האפשר — מוליכים ארוכים מבטלים את הגנת ה-SPD בפועל
- ללוח החשמל יישמר מרחב תפעולי חופשי, גובה התקנה נוח לתפעול ונגישות מלאה לגישה ולבדיקה. לוח שנדחף לתוך ארון, מאחורי דלת או בגובה לא מתאים ייפסל בבדיקה והעבודה תבוצע פעמיים
- דירוג האטימות ייבחר לפי המיקום בפועל — בתוך דירה IP40, בחדר מונים משותף, בחניון או בחדר מדרגות לפחות IP44 (ובפועל IP54), ובחוץ IP54/IP65
- בבית משותף נדרשת הסכמת ועד הבית או חברת הניהול לשימוש ברכוש המשותף — חדר מונים, פיר, קירות ומעברים — ולהפסקת חשמל מתואמת מראש לדיירים, כולל תיאום השבתה והפעלה מחדש של מעלית, משאבת מים ומערכות משותפות
- מעברי כבלים בין אזורי אש ובפירים ייאטמו בחומר אטימה עמיד אש כדי לשמור על עמידות האש של המחיצה. בפירים משותפים ובדרכי מילוט ייתכן שתידרש הזנה בכבל דל-עשן נטול הלוגן לפי דרישת בטיחות האש בבניין
- חפירה או מעבר בשטח ציבורי או במדרכה מחייבים תיאום ואישור של הרשות המקומית, וכן תיאום מקדים מול כל מפעילי התשתיות באזור — חברת החשמל, בזק, כבלים/סיבים, מים וגז — לפני תחילת החפירה. עיכוב של שבועות, לא רק עלות
- הזנה קבורה בקרקע תבוצע בעומק ובהגנה מכנית מתאימים, עם סרט אזהרה מעל הכבל לכל אורך המסלול
- גילוי אסבסט בקיר או בתקרה מחייב הפסקת עבודה וטיפול על ידי קבלן מורשה לעבודות אסבסט בלבד — אין לחצוב, לנסר או לפרק אסבסט בעבודה עצמית
- בבניינים מנוהלים ובאתרים מסחריים נדרשים ביטוח צד ג' וביטוח עבודות קבלניות, אישור כניסה לאתר, ולעיתים היתר עבודה חמה לחיתוך והשחזה
- הלוח יסומן ויושלט במלואו — סימון מעגלים, שילוט אזהרה למתח מסוכן ותוכנית לוח מעודכנת בתוך הלוח
- חיבורים גדולים החורגים מהיקף חיבור ביתי רגיל מחייבים תכנון והגשת תוכניות על ידי מהנדס חשמל, ולעיתים גם פתרון תשתית של חברת החשמל (שנאי, חדר מיתוג) שאינו באחריות הקבלן
- עבודה בקרבת מתח או בלוח מחוסמל תבוצע לפי נהלי בטיחות: ניתוק, נעילה ושילוט, וידוא היעדר מתח וציוד מגן אישי מתאים
- בסיום העבודה יימסר ללקוח תיק מסירה הכולל תעודת בדיקה, תוצאות מדידות, תוכנית לוח ורשימת מעגלים

<a id="points_sockets"></a>
## נקודות כוח ושקעים — כולל נקודות ייעודיות למטבח ולמכשירים

`points_sockets` · ציוד ראשי 33 · אביזרים 22 · מתכלים 17 · כלים 28

### החלטות שמשנות את הרשימה ואת המחיר

**נקודה שקועה בקיר בנוי (בטון/בלוק)**

- מתי בוחרים: בנייה חדשה או שיפוץ שבו הקירות נפתחים ממילא, והלקוח רוצה גמר נקי בלי תעלות
- מה זה משנה: מוסיף חציבה במסור חריצים + פינוי פסולת + תיקוני טיח. קופסאות בטון, דבק גבס לקיבוע, צינור מריכף בתוך החריץ. עלות העבודה גבוהה מהחומר — לרוב 60%-70% מהמחיר הוא עבודה ותיקון. תנאי מחייב בהצעה: אין חציבה בקיר נושא/קיר גזירה בלי אישור מהנדס, אין חריצים אופקיים ארוכים, ואין חציבה בממ"ד

**נקודה שקועה בקיר גבס**

- מתי בוחרים: מחיצות גבס, תקרות אקוסטיות, משרדים ושיפוצים קלים
- מה זה משנה: קופסאות גבס עם אוזני קיבוע במקום קופסאות בטון, בלי חציבה ובלי תיקוני טיח. צינור מריכף נמשך בתוך החלל עם חוט משיכה. זול ומהיר משמעותית — אבל דורש תיאום עם קבלן הגבס לפני סגירת הלוחות, התאמת עומק הקופסה ללוח בודד או כפול (2x12.5 מ"מ), ובמחיצת אש אין להתקין קופסאות גב-אל-גב באותו חלל

**נקודה חיצונית (על הטיח) בתעלת PVC**

- מתי בוחרים: שיפוץ נקודתי בדירה מאוכלסת, מרפסות, מחסנים, מוסכים, ממ"ד, ותוספת נקודה שאסור/לא כדאי לחצוב עבורה
- מה זה משנה: מבטל חציבה ותיקוני צבע, אבל מוסיף תעלה, מכסים, פינות, מחברים, שקעים צמודים וקליפסים. נראות פחות טובה — צריך להסכים עם הלקוח מראש כדי לא לריב בסוף

**נקודה בממ"ד**

- מתי בוחרים: כל דירה חדשה וכל שיפוץ שבו מבקשים שקע/נקודה בתוך הממ"ד
- מה זה משנה: אסור לחצוב בקירות ובתקרת הממ"ד ואסור להעביר דרכם צנרת. הביצוע הוא על הטיח בתעלה, או לפי פרט מאושר בלבד. משנה לגמרי את הבום ואת המראה — סעיף שמפוצץ הצעות אם לא הוצג ללקוח מראש

**נקודה רגילה 16A מול נקודה ייעודית למכשיר**

- מתי בוחרים: נקודה רגילה לשקעי שירות בחדר; נקודה ייעודית לתנור בנוי, כיריים, מדיח, מכונת כביסה, מייבש, מקרר, מיקרוגל, מזגן ודוד
- מה זה משנה: נקודה ייעודית = מעגל נפרד מהלוח: מא"ז ייעודי + מקום בלוח + חיווט מלא מהלוח ולא הסתעפות. מכפילה בפועל את אורך הקו ואת עלות הנקודה, ולעיתים דורשת הרחבת לוח (סעיף שמתומחר במשפחת הלוחות)

**חד פאזי מול תלת פאזי לכיריים/תנור/עומס גדול**

- מתי בוחרים: כיריים אינדוקציה גדולות, תנור כפול, מטבח מקצועי או עומס מרוכז — לפי דרישת היצרן ולפי סוג החיבור בנכס
- מה זה משנה: מעבר לכבל 5 גידים (5x2.5 / 5x4 ממ"ר), מא"ז תלת פאזי, שלושה מקומות בלוח ולעיתים הגדלת חיבור מול חברת החשמל. מייקר את הנקודה פי 2-3 לעומת חד פאזי, ומחייב בדיקת רצף פאזות במסירה

**חתך מוליך 2.5 מול 4 מול 6 ממ"ר — ותיאום המא"ז אליו**

- מתי בוחרים: 2.5 ממ"ר לשקעים רגילים ולקווים קצרים; 4 או 6 ממ"ר לקווים ארוכים (מפל מתח), לעומס גבוה ולכיריים
- מה זה משנה: ההגנה נגזרת מהחתך ולא להפך: C16 על 2.5 ממ"ר, C20 על 4 ממ"ר, C25-C32 על 6 ממ"ר (ובהנחה בצנרת/בבידוד — להקטין). מייקר את הכבל, מחייב צינור בקוטר גדול יותר (23/29 מ"מ), סופיות גדולות וזמן משיכה ארוך. זה הסעיף שהכי הרבה פעמים מתומחר חסר כי מודדים אורך קו רק בשטח

**IP20 פנימי מול IP44 מול שקע תעשייתי CEE**

- מתי בוחרים: IP20 בפנים הבית; IP44 במרפסת, חצר, חדר כביסה, מחסן; שקע CEE במוסך, אתר בנייה, תעשייה ומטבח מוסדי
- מה זה משנה: IP44 = שקע צמוד עם מכסה + גלנדים + איטום. CEE = שקעים תעשייתיים 16A/32A עם תקע נגדי; ברירת המחדל בשוק היא IP44, ו-IP67 רק באזורי שטיפה/הצפה ובמחיר גבוה משמעותית. בכל מקרה נדרשות גם קופסאות חיבורים אטומות

**מיגון: מא"ז בלבד מול מא"ז + מפסק פחת ייעודי / RCBO**

- מתי בוחרים: מעגל שקעים חדש חייב הגנת פחת 30mA טיפוס A לפחות. פחת ייעודי למעגל (או RCBO) כשלא רוצים שתקלה במקרר תפיל את כל הדירה
- מה זה משנה: פחת נפרד או RCBO מייקר משמעותית לעומת מא"ז בודד ותופס מקום בלוח. הזרם הנומינלי של הפחת חייב להיות גדול או שווה למא"ז שלפניו. רוב ה-RCBO הצרים לא מתחברים לפס צבירה סטנדרטי — יותר זמן חיווט ולעיתים החלפת המסרק. אם אין מקום בלוח — זו כבר עבודת לוח, לא נקודה

**מעגל חדש מהלוח מול הסתעפות ממעגל קיים**

- מתי בוחרים: הסתעפות רק לשקע שירות בודד על מעגל שאינו עמוס; מעגל חדש לכל מכשיר קבוע ולכל תוספת עומס משמעותית
- מה זה משנה: הסתעפות זולה מאוד (כבל קצר מקופסת חיבורים) אבל מגבילה עומס ומעבירה סיכון. מעגל חדש = מא"ז + מקום בלוח + חיווט מהלוח + שילוט + עדכון תרשים

**שקע קיר מול קופסת רצפה (Floor Box)**

- מתי בוחרים: קופסת רצפה במשרדים, אולמות, שולחנות ישיבות ואיים במטבח — כשאין קיר קרוב
- מה זה משנה: קופסת רצפה בנירוסטה/אלומיניום עם מכסה יקרה פי כמה משקע קיר, מחייבת מעבר בתוך הרצפה או ברצפה צפה ותיאום עם קבלן הריצוף. אם נדרשות גם נקודות תקשורת בעמדה — זו משפחת תקשורת נפרדת, לא לתמחר כאן חצי עבודה

**שקעי מטבח: שקע קיר מול מסילת שקעים / פופ-אפ בשיש / שקע נסתר בארון**

- מתי בוחרים: כמעט בכל מטבח חדש. מסילה תחת ארון עליון לשקעי עבודה, פופ-אפ בשיש באי, שקע נסתר בארון/מגירה למכשירים
- מה זה משנה: האביזר יקר פי כמה משקע קיר, מחייב תיאום מדויק עם המטבחן (גובה, מיקום, קידוח בשיש) והזנה נפרדת למסילה. חובה תוכנית מטבח וסימון פיזי חתום לפני חציבה — שקע שיוצא מאחורי מגירה או מאחורי גב ארון = חציבה שנייה על חשבונך

**נכס עם הארקה תקינה מול נכס ללא הארקה**

- מתי בוחרים: בכל בניין ישן, לפני שנותנים מחיר — לבדוק אם קיימת הארקת יסוד/מוליך הגנה תקין עד הלוח והנקודה
- מה זה משנה: בלי הארקה תקינה אין שקע חוקי. הסדרת הארקה (הארקת יסוד, אלקטרודה, מוליך הגנה חדש לכל המעגלים) היא עבודה נפרדת לגמרי ולעיתים יקרה מכל הנקודות יחד. לבדוק לפני הצעת מחיר, לא אחריה

**תשתית בלבד מול נקודה מושלמת**

- מתי בוחרים: בבנייה חדשה מול קבלן שלד — לפעמים מזמינים רק צנרת + קופסאות + חוט משיכה, והגמר בשלב מאוחר
- מה זה משנה: מפצל את העבודה לשתי הגעות ויותר (נסיעות נפרדות, שני שלבי גבייה). בהצעה חייבים לפרט מה כלול בכל שלב — זה מקור מספר אחת לוויכוחים על מחיר בסוף

**אביזרי גמר: סדרה כלכלית מול סדרה מעוצבת (זכוכית/מתכת)**

- מתי בוחרים: הלקוח בוחר מותג וסדרה — לרוב אחרי שכבר קיבל מחיר
- מה זה משנה: פער של פי 3-6 במחיר האביזר לנקודה, ועוד זמן אספקה של 1-3 שבועות לסדרות מיובאות. חובה לתמחר לפי סדרה מוגדרת ולציין 'זיכוי/תוספת לפי בחירת סדרה', אחרת ההפרש יוצא מהכיס שלך ומק"ט חסר עוצר את כל שלב הגמר

**שקע בחניה: שקע שירות מול עמדת טעינה לרכב חשמלי**

- מתי בוחרים: כשמבקשים 'שקע בחניה' — לברר לפני מחיר אם זה שקע שירות רגיל או טעינת רכב
- מה זה משנה: שקע שירות = נקודה רגילה. טעינת רכב איננה 'עוד שקע' אלא משפחת עבודה נפרדת (מעגל ייעודי, פחת עם גילוי DC, תיאום ועד בית וחח"י, לעיתים הגדלת חיבור) — להפנות לתמחור במשפחת עמדות הטעינה ולא לתמחר כאן

### מה הכי שוכחים לתמחר

- תיקוני טיח, שפכטל וצבע אחרי חציבה — להחליט מראש ובניסוח אחד: כברירת מחדל מוחרג ונכתב מפורשות בהצעה, ואם הלקוח רוצה גמר — סעיף נפרד מתומחר בשעות ובחומר
- פינוי הפסולת עצמו: הזמנת מכולה/שק גרוסה, הובלה, אגרת פינוי לאתר מורשה ואישור פינוי — לא רק השקים
- ניקיון סופי אמיתי: שאיבת אבק מהריהוט ומהארונות, ניגוב וסגירה. הלקוח זוכר את האבק יותר מהשקע
- מקום פנוי בלוח: אין מקום = הרחבת לוח או לוח משנה, סעיף שמכפיל את המחיר ושייך למשפחת הלוחות
- מא"ז ומפסק פחת ייעודיים לכל נקודה ייעודית — לא רק הכבל והשקע
- אורך קו אמיתי מהלוח (עליות, ירידות, סיבובים) ומטר לכל גיד בנפרד — לא מרחק אווירי על התוכנית
- הגדלת חתך המוליך בגלל מפל מתח בקווים ארוכים (2.5 → 4 ממ"ר), והתאמת המא"ז לחתך
- שילוט מעגלים בלוח ועדכון תרשים הלוח
- תיעוד as-made כתוצר מסירה: צילום כל קיר עם סרט מדידה לפני סגירה, ומסירת הקבצים ללקוח — המצלמה היא כלי, התיעוד הוא סעיף
- בדיקת הלוח הקיים לפני שנוגעים: צילום, זיהוי וסימון מעגלים, בדיקת תקינות הפחת הקיים, גיל המא"זים וכושר הניתוק. פחת ישן שנופל תוך כדי העבודה הופך מיד לאחריות שלך
- בדיקת קיום הארקה תקינה בנכס לפני מתן מחיר — בבניין ישן בלי הארקת יסוד אין שקע חוקי, וההסדרה היא עבודה נפרדת ויקרה
- בדיקת חשמלאי בודק: אגרה + זמן המתנה לתור + סבב תיקון ליקויים + בדיקה חוזרת — לתמחר בימים ובשקלים, לא לכתוב 'כלול'
- תיאום, טפסים ואגרות מול חברת החשמל בהגדלת חיבור או שינוי מונה — לוחות זמנים של שבועות, וזה מה שעוצר את מסירת המטבח
- חיבור השוואת פוטנציאלים בחדרים רטובים ובמטבח: פס, מוליך 6-16 ממ"ר, חבקי צנרת ושילוט
- קידוח יהלום בבטון למעבר בין חדרים/קומות — ציוד, מים, אבק וזמן
- מעברי אש ואיטומם מחדש (fire-stop) בבנייני משרדים ובמבנים משותפים
- הגדרת "נקודה" בהצעה: כמה מטרי קו כלולים במחיר, מה קורה מעבר לזה, ומה בדיוק כלול בשלב הגמר. זה מקור הוויכוח מספר אחת
- טופס שינויים חתום בשטח (change order) — כל "תוסיף לי עוד שקע פה" נרשם, מתומחר ונחתם לפני ביצוע; בלי זה זה לא ישולם
- תוכנית מטבח מהמטבחן + סימון פיזי של כל נקודה על הקיר ואישור חתום של הלקוח לפני חציבה. שקע מאחורי מגירה או מאחורי גב ארון = חציבה שנייה על חשבונך
- מיקום וגובה: לא מעל כיריים, מרחק מהכיור, גובה מעל השיש, ושקע/מנתק של מכשיר בנוי שיישאר נגיש בארון סמוך
- אביזרי גמר בסדרה יוקרתית שהלקוח בוחר אחרי שנתן אישור למחיר
- זמן וסיכון רכש: סדרות מעוצבות בזמן אספקה של 1-3 שבועות, מק"ט חסר עוצר את כל שלב הגמר. וגם מלאי סף בוואן — נסיעה לחנות באמצע יום עבודה עולה חצי יום
- מתאמים לקופסאות ישנות בשיפוצים — מרווחי ברגים לא תואמים, וקופסאות רדודות מדי למנגנון חדש
- נקודה בממ"ד: אסור לחצוב בקירות ובתקרה ואסור להעביר צנרת — ביצוע על הטיח/בתעלה בלבד. סעיף שמפוצץ הצעות בדירות חדשות
- מגבלות חציבה בקונסטרוקציה: אין חציבה בקיר נושא/קיר גזירה בלי אישור מהנדס ואין חריצים אופקיים ארוכים — לכתוב כתנאי בהצעה כדי לא להיתקע מול הקבלן
- כניסה לאתר בנייה מאורגן: תדריך בטיחות, אישור מנהל עבודה, אישורי ביטוח וטופס עבודה — שעות שלא מתומחרות ולפעמים יום שנשרף
- ביקור שני ושלישי כסעיף מתומחר: התקנת מנגנונים ומסגרות אחרי צבע וריצוף, חזרה לתיקון ליקויי בודק, קריאות אחריות, והידוק חוזר (retorque) של מהדקי הלוח אחרי העמסה
- מקור מתח ותאורה לעבודה עצמה: מפצל נייד עם PRCD, גלגלון 25-50 מ', פרוג'קטור נטען ולעיתים גנרטור — בבנייה חדשה או אחרי ניתוק הדירה אין ממה להזין את הכלים
- עבודה בבית מאוכלס: הגנה על ריהוט, שעות עבודה מוגבלות וניתוקי חשמל מתואמים
- נסיעות חוזרות בין שלב תשתית לשלב גמר — שתי הגעות, לפעמים שלוש
- חניה ותשלומי כניסה באזור עירוני, והובלת ציוד מרחוק
- תיאום עם ועד בית / שכנים למעבר ברכוש משותף
- הזנה זמנית או כבל מאריך ללקוח בזמן העבודה
- החלפת תקע/כבל גמיש למכשיר שהלקוח מביא ולא מתאים לנקודה
- סופיות, שרוולים, אזיקונים ושילוט — פריטים 'קטנים' שמצטברים לעשרות שקלים לנקודה
- ציוד מגן, מטף וערכת עזרה ראשונה — עלות שוטפת ותנאי כניסה לאתר, לא 'מובן מאליו'
- ביטוח, אחריות ושעות תיקון קריאות חוזרות אחרי המסירה

### רגולציה, בדיקות ותיאומים

- כל עבודת חשמל תבוצע על ידי בעל רישיון חשמלאי בתוקף ובסיווג המתאים להיקף ההתקנה, בהתאם לחוק החשמל ולתקנותיו
- מעגלי שקעים במגורים יוגנו במפסק מגן (פחת) בזרם פעולה של 30mA לכל היותר, מטיפוס A לפחות; לוודא שקיים פחת פעיל ותקין למעגל שאליו מחוברת הנקודה ושזרמו הנומינלי אינו קטן מהמא"ז שלפניו
- כל שקע יחובר להארקת מיגון תקינה. איפוס הוא שיטת הגנה מוכרת בהתקנות ישנות, אך אסור בהחלט לגשר בין מוליך האפס למוליך ההגנה בקופסה או בשקע; בהתקנה חדשה — הארקת יסוד ומוליך הגנה נפרד לאורך כל הקו
- לפני התקנה או הוספת נקודה יש לוודא קיום מערכת הארקה תקינה בנכס; בהיעדרה יש להסדיר הארקה (הארקת יסוד/אלקטרודה/מוליך הגנה) כעבודה נפרדת לפני שמוסיפים שקעים
- בחדרים רטובים (אמבטיה, מקלחת) יש להקפיד על אזורי הגנה ועל מרחקי התקנה מהאמבט/המקלחת — אין להתקין שקע באזור אסור, ואביזר במיקום מותר יהיה בדרגת אטימות מתאימה
- ביצוע והשלמה של השוואת פוטנציאלים בחדרים רטובים, וחיבור צנרת מתכתית ואביזרים לפס השוואת הפוטנציאלים, כולל שילוט 'אין להסיר'
- שקעים בסביבת מגורים ובמוסדות עם ילדים יהיו מדגם מוגן ילדים (בעל תריסי הגנה)
- צביעת מוליכים תקנית וזיהוי חד-משמעי: פאזות בחום/שחור/אפור, אפס בכחול, מוליך הגנה בירוק-צהוב בלבד. אדום וצהוב הם צביעה ישנה ואינם לשימוש בהתקנה חדשה; אין לנצל מוליך הגנה כמוליך פעיל ואין לצבוע מוליך פעיל בירוק-צהוב
- הגנת המעגל בזרם נומינלי ההולם את חתך המוליך ואת אופן ההנחה — C16 לחתך 2.5 ממ"ר, C20 לחתך 4 ממ"ר, C25-C32 לחתך 6 ממ"ר (ובתנאי הנחה מגבילים — פחות), ובלוח בעל כושר ניתוק המתאים לזרם הקצר במקום
- נגישות: קופסאות חיבורים והסתעפויות יישארו נגישות לתחזוקה ולא ייסגרו מתחת לטיח או מאחורי חיפוי קבוע
- מיקום וגובה התקנה: אין להתקין שקע מעל כיריים או מוקד חום, יש לשמור מרחק מהכיור ומברז, ולהתקין בגובה מתאים מהרצפה ומעל משטח העבודה. שקע או מנתק המשרתים מכשיר בנוי יישארו נגישים בארון סמוך ולא מאחורי המכשיר
- במבני ציבור, משרדים ומקומות עבודה — גובה ומיקום אביזרי החשמל יעמדו בדרישות הנגישות (ת"י 1918 על חלקיו, לפי הגרסה העדכנית); תיקון בדיעבד משמעו חציבה מחדש
- ממ"ד: אין לחצוב בקירות ובתקרת הממ"ד ואין להעביר דרכם צנרת. נקודה בממ"ד תבוצע על הטיח/בתעלה או לפי פרט מאושר בלבד, בהתאם להנחיות פיקוד העורף
- חציבה בקונסטרוקציה: אין חציבה בקיר בטון נושא או בקיר גזירה ללא אישור מהנדס הקונסטרוקציה, ויש להימנע מחריצים אופקיים ארוכים. לציין כתנאי מפורש בהצעת המחיר
- שילוט וזיהוי מעגלים בלוח החשמל ועדכון תרשים הלוח בתום העבודה
- בהתקנה חדשה, בשינוי מהותי או בהרחבת מעגלים — בדיקה על ידי חשמלאי בודק בסיווג המתאים לפני העמדה למתח, לרבות בדיקות בידוד, רציפות הארקה, עכבת לולאת תקלה ותפקוד הפחת
- הוספת עומסים משמעותיים (כיריים, תנור, מטבח מקצועי) עלולה לחייב הגדלת גודל החיבור ותיאום מול חברת החשמל; לבדוק את גודל החיבור הקיים לפני התחייבות
- עבודה ברכוש משותף (מעברים, חדרי מדרגות, חניון) מחייבת אישור ועד הבית או נציגות הבית המשותף, ובנכס מושכר — אישור בעל הנכס
- שעות עבודה רועשות (חציבה) כפופות לחוקי העזר העירוניים ולתקנות מניעת רעש; לתאם מראש עם הדיירים
- מעברי כבלים בין אזורי אש (מחיצות ותקרות אש) יאטמו מחדש בחומר חוסם אש מתאים, ואין להתקין קופסאות גב-אל-גב באותו חלל במחיצת אש
- נקודות במקומות ציבוריים, מוסדות חינוך ומטבחים מוסדיים כפופות לדרישות נוספות של הרשות המאשרת ולעיתים לדרישות כיבוי אש ומשרד הבריאות
- בטיחות בעבודה: ניתוק מתח, נעילה ושילוט (LOTO), ואימות היעדר מתח באמצעות בודק מתח דו-קוטבי מאושר בשיטת בדוק-מדוד-בדוק — עט או מברג בוחן אינם אמצעי אימות. עבודה בגובה לפי דרישות הבטיחות
- לפני ניתוק ונעילה יש לוודא היעדר הזנה לאחור: מערכת סולארית, מצבר ביתי, UPS או גנרטור עשויים להזין את הלוח גם כשהמפסק הראשי מנותק
- שימוש בציוד מגן אישי מתאים (כפפות מבודדות, משקפי מגן, מיגון נשימה מפני אבק סיליקה בחציבה, מיגון שמיעה), וקיום תנאי הכניסה לאתר מאורגן: תדריך בטיחות, אישור מנהל עבודה ואישורי ביטוח
- פינוי פסולת בניין לאתר מורשה בלבד, עם אישור פינוי — לא לשפוך בשטח פתוח או במכולה עירונית
- מסירה ללקוח תכלול תיעוד ההתקנה (as-made), תעודת בדיקה מחשמלאי בודק (היכן שנדרש), הוראות תחזוקה ואחריות בכתב על העבודה

<a id="lighting"></a>
## נקודות מאור וגופי תאורה — שקועים, פסי צבירה ותאורת חוץ

`lighting` · ציוד ראשי 44 · אביזרים 27 · מתכלים 26 · כלים 25

### החלטות שמשנות את הרשימה ואת המחיר

**נקודת מאור בבנייה חדשה (בתוך צנרת מושחלת)**

- מתי בוחרים: שלד/שיפוץ יסודי, לפני טיח וגבס — יש גישה לתקרה ולקירות
- מה זה משנה: BOM של צנרת מריכף + קופסאות שקועות + כבל תרמופלסטי בהשחלה; עלות עבודה נמוכה יחסית לנקודה, אבל צריך שני ביקורים (השחלה ואז הרכבה) והובלות כפולות. חובה צילום As-Made של התוואי לפני סגירת גבס וטיח

**נקודת מאור בבניין קיים — על הטיח / תעלות**

- מתי בוחרים: דירה מאוכלסת, משרד פעיל, מבנה בטון בלי צנרת פנויה
- מה זה משנה: מוסיף תעלת PVC או תעלת אלומיניום, קופסאות חיצוניות, חבקים וברגים לכל מטר; פחות חציבה אבל הרבה יותר אביזרי התקנה וזמן יישור/אסתטיקה. מוסיף גם הזנה זמנית לכלים (מאריך על תוף + פחת נייד) ותאורת עבודה, כי מעגל התאורה מנותק

**החלפת תאורה קיימת (רטרופיט) במבנה מאוכלס**

- מתי בוחרים: החלפת פלורסנטים/גופים ישנים ל-LED במשרד, מחסן, חניון או דירה, בלי לשנות חיווט
- מה זה משנה: מוסיף פירוק הגופים הקיימים, ניתוק משנק/סטרטר וחיווט ישיר 230V, התאמת מרווח חורים ותיקוני תקרה במקומות שהגוף החדש לא מכסה, ופינוי נורות פלורסנט (כספית) ופסולת אלקטרונית לאתר מורשה. הפירוק והפינוי הם לרוב חצי מזמן העבודה ואפס בכתב הכמויות

**גוף שקוע (ספוט/פנל) בתקרת גבס**

- מתי בוחרים: יש תקרה תותבת או מנמיך גבס עם לפחות 5–8 ס"מ מרווח
- מה זה משנה: מחייב מסור כוס בקוטר מתאים, קופסת חיבורים נגישה מעל התקרה, כבל גמיש קצר לכל גוף ומחברי Wago; מוסיף עבודת סימון ויישור שורות ותיקוני גבס. חובה תכנית פריסה (RCP) חתומה לפני הקדח ותיאום עם מיזוג, ספרינקלרים וגלאי עשן; בתקרה עם בידוד תרמי או בדירוג אש נדרשת כיפת הגנה (fire hood) לכל ספוט

**גוף צמוד תקרה / תלוי על תקרת בטון**

- מתי בוחרים: אין תקרה תותבת, או תקרת בטון גלויה בחניון/מחסן/תעשייה
- מה זה משנה: מוסיף דיבלים ומיתדים לבטון, ווים/כבלי תלייה, מנתק בטיחות ליד הגוף; אין קופסאות שקועות אך יש יותר חיבור גלוי ואטימה

**פנל 60x60 מונח בתקרה אקוסטית מול פנל שקוע בגבס**

- מתי בוחרים: בתקרת מגשים 60x60 הפנל מונח על פרופיל ה-T; בגבס מדובר במוצר אחר לגמרי — פנל שקוע עם מסגרת שקיעה
- מה זה משנה: שני מוצרים, שני מחירים ושתי עבודות: בתקרה אקוסטית ההנחה מהירה אך חובה כבל/חוט ביטחון מהתקרה הקונסטרוקטיבית כי המגש אינו נושא את משקל הפנל; בגבס נדרשת מסגרת/ערכת שקיעה, חיתוך מדויק ותיקון גבס וצבע סביב

**פס צבירה (מסילה) במקום נקודות בודדות**

- מתי בוחרים: חנות, גלריה, מטבח פתוח, כשצריך גמישות במיקום הגופים
- מה זה משנה: מחליף עשרות נקודות בנקודת הזנה אחת; מוסיף מסילה במטרים, מזינים, פקקי קצה, מחברי L/T/X, ערכות תלייה ומנורות מסילה — מחיר ליחידת אור עולה אבל עבודת החיווט יורדת דרמטית

**פס צבירה חד-מעגלי מול תלת-מעגלי (3-circuit)**

- מתי בוחרים: תלת-מעגלי כשרוצים לפצל תאורה לסצנות/קבוצות הדלקה על אותה מסילה
- מה זה משנה: מסילה ומחברים יקרים משמעותית, כבל הזנה 5x1.5 במקום 3x1.5, וכל מנורה צריכה מתאם עם בחירת מעגל. אם המסילה מוזנת משלוש פאזות — חובה מא"ז תלת-קוטבי או מא"זים מקושרים כך שכל הפאזות מתנתקות בו-זמנית; שלט אזהרה לבדו לא מספיק ולא יעבור בודק

**מתח רשת 230V מול מתח נמוך מאוד 12/24V**

- מתי בוחרים: 24V לרצועות לד, נישות ותאורת גינה נמוכה; 12V רק לקטעים קצרים
- מה זה משנה: מוסיף ספק כוח/דרייבר עם 20% רזרבה, מיקום נגיש לתחזוקה (לא מעל תקרה סגורה), חתך גדול יותר בגלל נפילת מתח, הזנה משני קצוות הרצועה או חלוקה לקטעים, ולעיתים מספר ספקים. 12V מעל 3–4 מ' רצף = נפילת מתח וירידת בהירות לאורך הרצועה

**LED מובנה מול נורה מתחלפת (E27 / GU10)**

- מתי בוחרים: נורה מתחלפת כשרוצים תחזוקה זולה בעתיד או שינוי גוון; מובנה כשרוצים גוף דק ואחיד
- מה זה משנה: מובנה = כל תקלה מחייבת החלפת גוף שלם (עלות אחריות!); מתחלף = מוסיף בתי נורה, נורות ומלאי חלופי לכתב הכמויות, ובגופים חמים גם חיווט סיליקון ומהדק קרמי

**תאורה ניתנת לעמעום (דימר) מול הדלקה רגילה**

- מתי בוחרים: סלון, חדר שינה, מסעדה, חדר ישיבות
- מה זה משנה: מחייב גופים ודרייברים מסומנים Dimmable + דימר תואם LED (Trailing Edge) או בקרת 0-10V/DALI; חיווט בקרה נוסף, ובעיקר מדגם לאישור לבדיקת ריצוד ותאימות לפני הזמנת הכמות

**בקרה חכמה — DALI / 0-10V / Zigbee-RF**

- מתי בוחרים: משרדים גדולים, מוסדות, בית חכם
- מה זה משנה: בסעיף התאורה נכללים רק הגופים/הדרייברים התואמים וכבל הבקרה הנפרד לאורך כל המעגל; הבקר, המודולים בלוח והתכנות/ההרצה שייכים למשפחת בקרה/בית חכם ומתומחרים שם — תמחורם בתוך נקודות מאור מבטיח הפסד

**מיתוג: חד-קוטבי / כפול / חילוף / צלב / ממסר צעד**

- מתי בוחרים: חילוף וצלב לפרוזדור ולחדר עם שתי כניסות; ממסר צעד (אימפולסי) כשיש 3+ נקודות הדלקה
- מה זה משנה: חילוף = כבל 3x1.5 בין הנקודות (שני מוליכי חילוף + הארקה); צלב = מפסק שיושב בין שני זוגות מוליכי חילוף, כלומר שני כבלים של 3x1.5 — 2 נכנסים ו-2 יוצאים; 5 גידים נדרשים רק אם מושכים גם אפס לטובת מפסק חכם עתידי. ממסר צעד = כבל דק ללחצנים + ממסר בלוח — משנה גם את גודל הלוח וגם את מטראז' הכבל

**תאורת מדרגות/חדר מדרגות — טיימר מול חיישן נוכחות**

- מתי בוחרים: רכוש משותף; חיישן חסכוני יותר אך יקר בהתקנה בכל קומה
- מה זה משנה: טיימר = יחידה אחת בלוח + לחצנים; חיישן = יחידה בכל קומה, חיווט לכל אחת וכיול רגישות. לחצנים מוארים חייבים גיד אפס (N) ייעודי או פילטר/נגד מקביל — אחרת גופי ה-LED מהבהבים או נדלקים מעצמם. שניהם דורשים גם תאורת בסיס/חירום

**תאורת חוץ IP44 מול IP65/IP66 מול IP67-IP68**

- מתי בוחרים: IP44 מרפסת מקורה; IP65/66 קיר חיצוני וחשיפה לגשם; IP67/68 שקוע בקרקע, סמוך לבריכה או באזור מוצף
- מה זה משנה: קופסאות חיבורים אטומות, גלנדים, אטמים, כבל NYY במקום תרמופלסטי, ומחירי גופים שמכפילים את עצמם; דרגה גבוהה גם מאריכה זמן התקנה ומחייבת בדיקת אטימה בפועל

**חדר רחצה וסביבת בריכה — לפי אזורי הגנה**

- מתי בוחרים: כל גוף או אביזר בתוך חדר רחצה, מקלחון או בסמוך לבריכה
- מה זה משנה: אין 'IP44 לחדר רחצה' גורף: אזור 0 — SELV ו-IPX7 בלבד; אזור 1 — IPX4 ומעלה (IPX5 היכן ששוטפים בסילון); אזור 2 — IPX4. משנה את הגוף, את הקופסה, את מיקום המיתוג ולעיתים מחייב שנאי/ספק SELV — פריט שלא קיים בהצעה הרגילה

**תאורת חוץ על מבנה מול עמודי תאורה בקרקע**

- מתי בוחרים: עמודים כשצריך להאיר חניה/שביל/חצר רחבה
- מה זה משנה: מוסיף חפירה, יסוד בטון עם כלוב זיון וברגי עיגון, שרוולים ושוחות ביקורת עם עתודת כבל, כבל NYY תת-קרקעי, מגש אביזרים ומא"ז בכל עמוד, הארקה מקומית (מוט + מוליך 16–25 ממ"ר), הגנת מתחי יתר, ומנוף להצבה — לרוב הפריט היקר ביותר בסעיף, והיסוד לבדו יקר לעיתים מהעמוד

**הדלקת תאורת חוץ: פוטוצל מול שעון אסטרונומי מול שילוב**

- מתי בוחרים: פוטוצל בסיסי לבית פרטי; שעון אסטרונומי במסחרי ובוועדי בתים שרוצים כיבוי בשעות הלילה
- מה זה משנה: פוטוצל בלבד = דולק כל הלילה ומגיב לתאורת רכב/שכן; הסטנדרט הוא פוטוצל להדלקה + שעון אסטרונומי/דיגיטלי על פס דין לכיבוי — מוסיף יחידה בלוח, חיווט, וביקור כיוונון בלילה

**מעגלי תאורה חד-פאזיים מול חלוקה תלת-פאזית**

- מתי בוחרים: תלת-פאזי בפרויקט עם עשרות-מאות גופים, לאיזון עומסים ולהפחתת נפילת מתח
- מה זה משנה: כבל 5x מהלוח לנקודת פיצול, מא"זים נפרדים, ובכל אביזר או קופסה שבה נפגשות שתי פאזות — שילוט אזהרה ואמצעי ניתוק בו-זמני של כל הפאזות

**תאורת חירום ושילוט מוצא — עצמאית עם סוללה מול מרכזית**

- מתי בוחרים: עצמאית ברוב העסקים והמבנים הקטנים; מרכזית במבנה ציבורי גדול
- מה זה משנה: עצמאית = גוף עם סוללה בכל נקודה, המוזן מהקו הקבוע (לפני המפסק) של אותו מעגל תאורה שהוא מגבה — כך נפילת המעגל המקומי מדליקה אותו; הזנה ממעגל נפרד 'תמיד דלוק' מבטלת את ההגנה. מרכזית = מערכת גיבוי, כבל חסין אש ותיעוד לכיבוי אש — קפיצת מחיר משמעותית

**גוון אור וטמפרטורת צבע (3000K / 4000K / 6500K / CCT מתחלף)**

- מתי בוחרים: 3000K למגורים, 4000K למשרד, 6500K לתעשייה/חניון; CCT כשלא רוצים להתחייב
- מה זה משנה: לא משנה חיווט אבל משנה מלאי ומחיר, ובעיקר — ערבוב גוונים באותו חלל הוא סיבה מספר אחת לקריאה חוזרת ולהחלפה על חשבון הקבלן. ההגנה היחידה: מדגם מאושר בכתב + הזמנה מאותו באצ' + מלאי רזרבה 5–10%

### מה הכי שוכחים לתמחר

- ניתוק בטוח: ערכת נעילה ותיוג (LOTO) על המא"ז בלוח המשותף — בלי מנעול מישהו יחזיר לך את המעגל בזמן שידך בתוך התקרה
- הזנה זמנית לעבודה — מאריך על תוף, פחת נייד (PRCD) ותאורת עבודה נטענת; ברגע שניתקת את מעגל התאורה אתה עובד בחושך ובלי חשמל לכלים
- פירוק הגופים הקיימים ופינוי נורות פלורסנט (כספית) ופסולת אלקטרונית לאתר מורשה — בשיפוץ תאורה זה חצי מהעבודה ואפס בכתב הכמויות
- תכנית פריסת ספוטים (RCP) חתומה לפני הקדח, וסעיף מחיר מוגדר ל"שינוי מיקום אחרי סימון" — הזזת ספוט אחרי קדיחה = תיקון גבס + צבע + ביקור נוסף על חשבונך
- תיאום מוקדם עם מיזוג, ספרינקלרים, גלאי עשן ותשתיות מעל התקרה לפני קדיחת כוס — קדיחה לצינור מים/גז/ספרינקלר היא התקלה היקרה בסעיף הזה
- שעות עבודה בגובה כסעיף מתומחר — שכירות במת הרמה או פיגום נייד, מפעיל מוסמך ולעיתים עובד נוסף לאבטחה
- תיקוני גבס ושפכטל סביב הספוטים והקופסאות, ותיקון צבע ריאלי — צביעת מישור שלם, לא "נגיעות"; תקרה שנצבעת חלקית נראית מטולאת
- כבל גמיש קצר וסופיות לכל גוף בנפרד — נראה זניח, ובעשרות גופים זה מטראז' ועבודה אמיתית; בגופים חמים כבל סיליקון ומהדק קרמי
- מא"ז מסוג C ופיצול מעגלים בגלל זרם התנעה של דרייברים — מא"ז אחד עם 40 ספוטים יקפוץ בהדלקה; ולוודא Zs מדוד בפועל
- מפסק/מגען בדירוג עומס נורות (AX) — מגעי אביזר זול נשרפים ונדבקים מזרם ההתנעה של עשרות דרייברים
- לחצן מואר עם גיד אפס (N) ייעודי בטיימר מדרגות — בלעדיו גופי ה-LED מהבהבים ונדלקים מעצמם
- מדגם לאישור לפני הזמנת הכמות — התקנת גוף אחד-שניים בפועל לבדיקת גוון, ריצוד ותאימות דימר, ואישור בכתב מהלקוח. זו ההגנה היחידה מפני החלפת עשרות גופים על חשבונך
- מלאי רזרבה 5–10% מאותו באצ' ייצור שנמסר ללקוח — ערבוב גוונים בהחלפה עתידית הוא סיבה מס' 1 להחלפה על חשבון הקבלן
- דימר תואם LED ובדיקת ריצוד — ביקור חוזר להחלפת דימר או דרייבר הוא הרוצח השקט של הרווח
- הזנת גיד הארקה לגופים מתכתיים (Class I) — כבל 3 גידים במקום 2, כולל היכן שהצנרת הישנה בנויה ל-2
- קופסאות חיבורים נגישות מעל התקרה — ואם אין, פתח שירות; חיבור צף מעל גבס סגור הוא ליקוי ודאי בבדיקה
- כבל/חוט ביטחון לפנל 60x60 בתקרה אקוסטית, וכיפת הגנה (fire hood) לספוט בתקרה עם בידוד או בדירוג אש
- הגנת מתחי יתר (SPD) לתאורת חוץ, לעמודים ולהזנות ארוכות — דרייברי LED הם הקורבן הראשון של ברק ומיתוג
- שילוט מעגלים, סימון גידים ועדכון תרשים הלוח — פריט שכמעט לא מתומחר ולוקח שעות
- תיעוד As-Made וצילום התקרה והקירות לפני סגירת גבס וטיח, ומסירתו ללקוח — בלי זה כל מדף שהלקוח יתלה יחתוך כבל, והאשמה עליך
- בדיקת חשמלאי בודק ותיקון הליקויים שיעלו בדוח — צריך להיות סעיף בהצעה, לא הפתעה
- בדיקות מסירה מלאות כולל בדיקת קוטביות (המפסק מנתק פאזה, פאזה על מגע הצד ולא על התבריג) — התקלה המסוכנת ביותר בנקודת מאור
- סרט אזהרה תת-קרקעי, חול ריפוד, עומק טמינה ושרוול רציף לחציית שביל — הכי נשכח בכתב כמויות של תאורת חוץ
- שוחות ביקורת ועתודת כבל (לולאה) בכל שוחה ובכל עמוד — בלי זה כל תיקון עתידי הוא חפירה מחדש
- יסוד בטון, כלוב זיון, ברגי עיגון, הובלה ומנוף לעמודי תאורה — לעיתים יקר יותר מהעמוד עצמו
- הארקה מקומית לעמודי תאורה — מוט/אלקטרודה, מהדק, מוליך 16–25 ממ"ר ושוחת ביקורת להארקה, וחיבור לפס השוואת פוטנציאלים
- ספק כוח (דרייבר) לרצועות לד עם 20% רזרבה ומיקום נגיש לתחזוקה — לא מעל תקרה סגורה
- שעון אסטרונומי לכיבוי תאורת חוץ בנוסף לפוטוצל — פוטוצל לבדו משאיר את החצר דולקת כל הלילה
- ביקור כיוונון בלילה — כיוון זווית פנסי הצפה וספוטי מסילה, כיול פוטוצל וחיישני נוכחות; לא ניתן לעשות ביום ולא נכלל ב"מסגרת"
- תכנון וחישוב תאורה (DIALux) לפני ביצוע — במשרד ובמוסד יש רמות לוקס מחייבות; לגלות פער בקבלה = להוסיף גופים חינם
- מדידת לוקס בקבלה ותוספת גופים אם התוצאה נמוכה מהמצופה
- ממסר שבת / הפרדת מעגל שבת בדירות ובבתי כנסת
- תאורת חירום ושילוט מוצא — נדרש ברישוי עסק ונשכח עד יום הבדיקה
- סעיף אחריות ושירות מוגדר בכתב: מה נכלל, לכמה זמן, ומה מחיר ביקור שאינו באחריות — בלי זה שריפת גוף LED מובנה נשארת עליך לנצח
- ביטוח עבודות קבלניות/צד ג', ואישור מפעיל במת הרמה בנוסף להסמכת עבודה בגובה — בלעדיהם אין כניסה לאתר מסחרי בכלל
- לוגיסטיקת גישה: חניה, אישור כניסה למרכז מסחרי, מעלית שירות, ליווי מאבטח ושעות עבודה מוגבלות — במסחרי זה לעיתים יקר מהגופים
- זמן אספקה ומקדמה לגופים מיובאים/מיוחדים (4–8 שבועות) + מקום אחסון באתר — עיכוב אספקה גורר ביקור שלישי שלא תומחר
- פינוי פסולת בנייה, ניקיון ואבק, ובדירה מאוכלסת גם כיסוי ריהוט ומסכות/מסנני שואב
- ניקוי גופים ודיפיוזרים מאבק לפני מסירה, תדריך ללקוח, ומסירת עודפים ומתאמי מסילה/מפתחות
- תיאום עם ועד בית, גישה לחדר מדרגות והגבלת שעות עבודה
- ניתוק והחזרת חשמל, ועבודה בשעות מוגבלות במשרד או בעסק פעיל
- הובלות וביקור חוזר — כמעט כל עבודת תאורה מפוצלת לשני ביקורים לפחות

### רגולציה, בדיקות ותיאומים

- ביצוע העבודה רק בידי בעל רישיון חשמלאי תקף לפי חוק החשמל ותקנותיו, כאשר סוג הרישיון והיקפו מתאימים לגודל המתקן ולזרם ההזנה
- עבודה על מתקן רק לאחר ניתוק, נעילה ותיוג של אמצעי הניתוק (LOTO), וּווידוא היעדר מתח באמצעות בודק מתח דו-קוטבי שנבדק לפני ואחרי הבדיקה — עט ניאון אינו אמצעי קביל לווידוא היעדר מתח
- מעגלי התאורה יוגנו במפסק זרם אוטומטי (מא"ז) בגודל ובאופי מתאימים לחתך המוליך — 10A על 1.5 ממ"ר, 16A רק על 2.5 ממ"ר — ובאופן שמבטיח עמידה בזמן הניתוק הנדרש לפי לולאת התקלה הנמדדת בפועל
- הגנת מפסק מגן (מפסק זרם דלף, 30mA) לפי דרישות התקנות: בבית מגורים לכל המעגלים לרבות תאורה פנימית, ובכל מקרה בתאורת חוץ, באזורים רטובים, במוסדות ובמקומות ציבוריים
- שמירה על אזורי ההגנה בחדרי רחצה ובסמוך לבריכות: אזור 0 — מתח נמוך מאוד בטיחותי (SELV) ודרגת אטימות IPX7; אזור 1 — IPX4 ומעלה (IPX5 היכן ששוטפים בסילון); אזור 2 — IPX4; מיקום אביזרי מיתוג ושקעים מוגבל באזורים אלה
- הארקת כל גוף תאורה מתכתי מסוג Class I באמצעות מוליך הגנה רציף, הארקה מקומית לעמודי תאורה, וחיבור לפס השוואת פוטנציאלים היכן שהתקנות מחייבות
- בכל אביזר, קופסה או פס צבירה שבהם נפגשות יותר מפאזה אחת — נדרש אמצעי ניתוק בו-זמני של כל הפאזות (מא"ז רב-קוטבי או מא"זים מקושרים) בנוסף לשילוט אזהרה
- בדיקת המתקן בידי חשמלאי בודק לפני הפעלה במתקנים חדשים, במבני ציבור, במוסדות ובמתקנים מסחריים — כולל קבלת דוח בדיקה, תיקון הליקויים ובדיקה חוזרת בעת הצורך
- ביצוע ותיעוד בדיקות מסירה: התנגדות בידוד, רציפות מוליך ההגנה, לולאת תקלה, תפקוד מפסק המגן (זרם וזמן ניתוק), ובדיקת קוטביות — שהמפסק מנתק את מוליך הפאזה ולא את האפס, ושהפאזה מגיעה למגע הצד של בית הנורה ולא לתבריג
- בדיקת התנגדות בידוד תבוצע לפני חיבור גופי התאורה, או עם ניתוק הדרייברים והגנות מתחי היתר, ובמתח בדיקה מתאים — בדיקה במתח גבוה על מעגל עם דרייברים או SPD מחוברים גורמת לנזק לציוד
- תאורת חירום ושילוט מוצא במבני ציבור, במקומות עבודה ובעסקים טעוני רישוי — בהתאם לדרישות רשות הכבאות והרישוי, כולל הזנת גופי חירום לא-מתמידים מהקו הקבוע של מעגל התאורה שהם מגבים, בדיקה תקופתית של הסוללות ותיעוד הבדיקות
- תיאום עם חברת החשמל כאשר נדרשת הגדלת חיבור עקב תוספת עומס תאורה, או כאשר תאורת חוץ מוזנת ממונה נפרד/ציבורי או מעמוד רשת
- עבודה בשטח ציבורי או בתאורת רחוב מחייבת אישור הרשות המקומית, היתר חפירה ותיאום תשתיות מוקדם עם כל הגורמים (חשמל, מים וביוב, תקשורת, גז) לפני כל חפירה, לרבות עומק טמינה, שרוול בחציות וסרט סימון מעל הכבל
- עבודה ברכוש משותף מחייבת תיאום ואישור של ועד הבית או נציגות הבניין, לרבות סגירת מעגלים משותפים ותיאום מועדי הפסקת חשמל
- עבודה בגובה מחייבת עובד בעל הסמכה לעבודה בגובה בתוקף, ציוד מגן ואמצעי גישה תקינים; הפעלת במת הרמה מחייבת מפעיל בעל הסמכה מתאימה, ולאתר מסחרי נדרשים גם ביטוח עבודות קבלניות וביטוח צד ג'
- פירוק תאורה קיימת מחייב פינוי נורות פלורסנט (המכילות כספית), משנקים וציוד אלקטרוני לאתר או לקבלן מורשה לטיפול בפסולת אלקטרונית, עם תיעוד הפינוי
- גופי תאורה, דרייברים ואביזרי החשמל יהיו בעלי סימון תקן מוכר, עם תיעוד יצרן; יש למסור למזמין תעודות, הוראות הפעלה, כתבי אחריות וסעיף שירות מוגדר
- מעברי כבלים בין תאי אש ובמבנים מוסדיים יאטמו באמצעים חסיני אש מתאימים, ובתקרה בעלת דירוג אש יותקנו כיפות הגנה לגופים שקועים — לשמירת עמידות האש של הרכיב שנחצה
- תלייה עצמאית לגופים ולפנלים בתקרה אקוסטית — מהתקרה הקונסטרוקטיבית ולא מפרופיל התקרה — כאמצעי בטיחות מפני נפילת גוף
- סימון ושילוט: שילוט מעגלים בלוח, סימון גידים בשני קצוות, ושלטי אזהרה במקומות הנדרשים
- עדכון תרשים הלוח והמתקן בתום העבודה, לרבות תיעוד As-Made של תוואי הצנרת והכבלים לפני סגירת גבס וטיח, ומסירתם למזמין כחלק מתיק המתקן
- באתרי בנייה — עמידה בדרישות הבטיחות בעבודה ובניהול חשמל זמני באתר, לרבות שימוש בפחת נייד (PRCD) לכלי עבודה; במוסדות חינוך ובמבני ציבור — עמידה גם במפרט המזמין וברמות התאורה שנקבעו בתכנון התאורה

<a id="ev_charger"></a>
## עמדת טעינה לרכב חשמלי — פרטית ובבית משותף

`ev_charger` · ציוד ראשי 28 · אביזרים 29 · מתכלים 19 · כלים 27

### החלטות שמשנות את הרשימה ואת המחיר

**חד-פאזי 32A (כ-7.4 קילוואט)**

- מתי בוחרים: בית פרטי או דירה עם חיבור חד-פאזי קיים, רכב שממילא מוגבל למטען AC חד-פאזי, טעינת לילה שאין בה לחץ זמן
- מה זה משנה: כבל הזנה 3x10 ממ"ר נחושת כברירת מחדל (לא 6 ממ"ר — 32A רציף שעות בצינור בקיץ ישראלי הוא על הקצה, ובמסלול מעל 30 מ' גם מפל המתח מחייב זאת), מא"ז 1P+N C32, מפסק פחת דו-קוטבי 2x40A 30mA סוג A, מנתק מקומי דו-קוטבי, לוח קטן יותר. העמדה עצמה זולה יותר וחוסכת עבודה בלוח הראשי

**תלת-פאזי 16A (כ-11 קילוואט)**

- מתי בוחרים: ברירת המחדל היום לחיבור תלת-פאזי. מספיק כמעט לכל רכב פרטי ולא מעמיס את החיבור
- מה זה משנה: כבל 5x6 ממ"ר, מא"ז 3P C20/C25, מפסק פחת 4x40A 30mA סוג A + הגנת דלף DC (מובנית בעמדה או פחת סוג B), מנתק 4 קטבים. צריך שלוש פאזות זמינות בלוח וסידור עומסים מחדש

**תלת-פאזי 32A (כ-22 קילוואט)**

- מתי בוחרים: רק כשגודל החיבור באמת מאפשר, ורק אם הרכב יודע לקבל 22 קילוואט AC (רוב הרכבים לא) או שמתכננים ריבוי עמדות
- מה זה משנה: מא"ז 3P C40, ומפסק פחת 4x63A 30mA — לא 40A: 32A רציף כל לילה מעמיד פחת 40A בגבול העליון שלו. הכבל: 5x10 ממ"ר הוא מינימום תיאורטי בלבד, ואחרי תיקוני טמפרטורה בחניון וצימוד בצינור לרוב יוצא 5x16 ממ"ר. לרוב מחייב בדיקת גודל חיבור ולעיתים הגדלת חיבור מול חברת חשמל — סעיף עלות משמעותי בפני עצמו

**עמדה עם שקע Type 2 מול עמדה עם כבל מובנה**

- מתי בוחרים: שקע — בחניון משותף/ציבורי, כשרוצים שכל דייר יביא כבל משלו ולהקטין ונדליזם. כבל מובנה — בית פרטי, נוחות יומיומית
- מה זה משנה: שקע: להוסיף כבל טעינה Type2-Type2 באורך 5-7 מ' לפי הצורך (פריט נפרד בהצעה, נשכח בקביעות). כבל מובנה: צריך מתלה/הולסטר ואורך כבל שמתאים למיקום כניסת החשמל ברכב

**עמדה בסיסית מול עמדה חכמה (OCPP, ניהול עומסים, חיוב)**

- מתי בוחרים: בסיסית — בית פרטי, משתמש יחיד, אין צורך במדידה. חכמה — בית משותף, חיוב דיירים, יותר מעמדה אחת, או חיבור בגבול הקיבולת
- מה זה משנה: מוסיף: מסלול תקשורת (כבל רשת CAT6 חיצוני או מודם סלולרי + מנוי סים שנתי), שנאי זרם (CT) בלוח הראשי לבקרת עומס דינמית, מונה אנרגיה MID על DIN, כרטיסי RFID, הגדרה בפלטפורמה. בחניון תת-קרקעי אין קליטה — כמעט תמיד צריך כבל רשת או אנטנה חיצונית. בנוסף: צריך מראש סיסמת WiFi/אישור מנהל רשת הבניין ופתיחת פורטים ל-OCPP, אחרת מקבלים קריאת שירות חוזרת

**התקנה על קיר מול התקנה על עמוד/סטנד**

- מתי בוחרים: קיר — כשיש קיר יציב במרחק סביר מהחניה. עמוד — חניה פתוחה, חניה כפולה, או כשהקיר גבס/אבן לא נושאת
- מה זה משנה: עמוד מוסיף: סטנד מגולוון, שרוול כניסה מלמטה, ולעיתים עמודון מגן. העיגון הוא או-או: אנקרים כימיים לרצפת בטון קיימת, או יציקת בסיס חדש של 0.1-0.2 מ"ק (כ-6-10 שקים ומעלה, לרוב במערבל קטן) — לא שניהם. יציקה מוסיפה חצי יום עבודה וקבלן פיתוח. על קיר גבס/איטונג נדרשת פלטת פיזור או דיקט מאחורי החיפוי — עמדה של 8-15 ק"ג פלוס משיכת כבל יומית תולשת דיבל רגיל תוך חצי שנה

**מסלול חיצוני על קיר מול מסלול טמון בקרקע**

- מתי בוחרים: חיצוני — כשהמסלול לאורך קיר החניון. טמון — כשצריך לחצות חצר/שביל/כביש פנימי
- מה זה משנה: חיצוני: תעלת PVC או צינור מריכף + חבקים. טמון: איתור תשתיות לפני חפירה (גלאי קווים או חפירת גישוש ידנית — חיתוך קו מים/בזק/גז הוא הסעיף היקר ביותר בפרויקט כזה), חפירה, שרוול שרשורי 50/75 מ"מ, מצע חול, מגיני כבל מפלסטיק וסרט אזהרה טמון, שרוול ריזרבה ריק עם חוט משיכה לעמדה הבאה, ובעיקר החזרת מצב לקדמותו — אספלט/אינטרלוק/דשא, ופינוי עודפי עפר. סעיף החפירה והריצוף לרוב יקר מהחשמל עצמו

**שיטת הארקה במבנה: איפוס (TN-C) מול הארקת יסוד / TN-S**

- מתי בוחרים: נקודת ההכרעה הראשונה בכל התקנת עמדה בישראל — לבדוק בשטח לפני שמתמחרים, לא אחרי
- מה זה משנה: במתקן עם הארקת יסוד/מוליך PE נפרד: אין תוספת מיוחדת. במתקן באיפוס: העמדה חשופה לאובדן מוליך האפס — נדרש פתרון מפורש, אלקטרודת הארקה מקומית עם מהדק ותא בקרה ו/או מודול הגנה מאובדן אפס (PEN fault) עם ניתוק במתח יתר/חסר. זו לא שאלה של "אם ההארקה תקינה" אלא של שיטת ההארקה עצמה, והיא משנה גם ציוד וגם מחיר

**נחושת מול אלומיניום להזנה**

- מתי בוחרים: נחושת — ברירת מחדל, כל אורך סביר עד כ-50 מ'. אלומיניום — הזנות ארוכות ובחתכים גדולים (35 ממ"ר ומעלה) בלבד
- מה זה משנה: אלומיניום מחייב כבל 5 גידים או מוליך הגנה (PE) נפרד מקביל — כבל 4 גידים בלי PE אינו פתרון קביל; בנוסף נעלי כבל דו-מתכתיות, משחת אלומיניום, מפתח מומנט והידוק חוזר, וחתך גדול יותר לאותו זרם. חוסך כסף רק במסלולים ארוכים באמת

**עמדה נקודתית לדייר בודד מול תשתית טעינה מרוכזת לבניין**

- מתי בוחרים: נקודתית — דייר ראשון שמבקש; זו משפחת העבודה שהקטלוג הזה מתמחר. מרוכזת — כשידוע שיהיו עוד, או כשהוועד/היזם רוצה פתרון סופי
- מה זה משנה: תשתית מרוכזת אינה וריאנט של התקנת עמדה אלא משפחת עבודה נפרדת: לוח טעינה ייעודי עם פס צבירה, מונה לכל דייר, בקרת עומס בנייני, מגשי כבלים, ולעיתים מונה נפרד של חברת חשמל — עם תכנון, יועץ, אישורי ועד ולוח זמנים משלה. לתמחר בכתב כמויות נפרד; ערבוב שלה בהצעה לעמדה בודדת מייצר תמחור שגוי בשני הכיוונים

**הגנת פחת: סוג A + הגנת DC 6mA מובנית מול מפסק פחת סוג B**

- מתי בוחרים: אם יצרן העמדה מצהיר בכתב שיש בעמדה גילוי זרם דלף DC של 6mA — מספיק פחת סוג A. אם לא — חובה סוג B
- מה זה משנה: זו בחירה או-או, מתקינים אחד בלבד. מפסק פחת סוג B עולה פי כמה מסוג A ותופס יותר מקום בלוח. זה בדיוק הסעיף שמתמחרים לפי סוג A ואז מגלים בשטח שהעמדה לא כוללת RDC-DD

**IP44/IP54 מול IP65 + מיגון מכני IK10**

- מתי בוחרים: IP54 ו-IK08 — מוסך פרטי סגור ויבש. IP65 ומעלה + IK10 — חניה פתוחה, שטיפה בצינור, שמש וגשם ישיר, וכל חניון משותף או ציבורי
- מה זה משנה: משפיע על מחיר העמדה, על סוג הלוח (פוליקרבונט אטום במקום פלסטיק פנימי), על אטמי כבל, ועל הצורך בגגון הגנה ובעמודון מגן

**טעינה מהזנת הדירה מול מונה ייעודי נפרד**

- מתי בוחרים: מהדירה — כשגודל החיבור הדירתי מאפשר וזה בית פרטי או דייר יחיד. מונה ייעודי — כשרוצים תעריף נפרד, כשהחיבור הדירתי בגבול, או במתקן משותף עם חיוב
- מה זה משנה: מהדירה: חובה לבדוק סלקטיביות — מעגל העמדה חייב לצאת לפני הפחת הראשי של הדירה, אחרת כל דלף קטן בעמדה מפיל את כל הבית בלילה. לרוב זו עבודה אמיתית בלוח הדירתי. מונה נפרד = תיאום מלא עם חברת חשמל, לוח מונים, מקום פנוי בארון המונים, מסלול הזנה חדש, ולוח זמנים שלא בשליטת הקבלן — חודשים ולא ימים

### מה הכי שוכחים לתמחר

- המרחק האמיתי של מסלול הכבל — בשטח הוא כמעט תמיד כפול מההערכה בטלפון, כולל עליות, ירידות ועקיפות
- עבודה בלוח הראשי: החלפת מא"ז ראשי, פינוי מקום, סידור עומסים מחדש, ולפעמים החלפת לוח שלם כי אין מודול פנוי
- סלקטיביות מול הפחת הקיים בדירה — מעגל העמדה חייב לצאת לפני הפחת הראשי, אחרת כל דלף קטן בעמדה מפיל את כל הבית בלילה. לרוב זה שינוי אמיתי בלוח הדירתי שלא מתומחר
- שיטת ההארקה במבנה: מתקן באיפוס (TN-C) מחייב פתרון להגנה מאובדן מוליך אפס — אלקטרודה מקומית ו/או מודול PEN fault. זו נקודת ההכרעה של ההתקנה ולא פריט שוליים
- בדיקת תשתית ההארקה הקיימת בבניין — אם היא לא תקינה, זו עבודה נפרדת שלמה לפני שבכלל מתחילים
- בדיקת חשמלאי בודק והנפקת תעודת בדיקה — עלות, זמן המתנה, ותיקון ליקויים אחריה
- תיאום עם חברת חשמל: מונה נפרד או הגדלת חיבור. לוח זמנים של חודשים שלא בשליטת הקבלן
- הליך ועד הבית בבית משותף: פנייה בכתב, המתנה לתשובה, אסיפת דיירים, ולעיתים פנייה למפקח על המקרקעין
- תיאום הפסקת חשמל מתוזמנת: הודעה מראש לדיירים, חלון שעות מוסכם, ומיפוי מה נופל עם הלוח — מעלית, משאבת ביוב, שער חשמלי, תאורת חניון. הפעלת המעלית מחדש בידי טכנאי מורשה היא הוצאה בפני עצמה
- הזנה זמנית ותאורת עבודה: מאריכים ופנסים נטענים לחניון שנשאר חשוך, ולעיתים מאריך זמני למקרר או לעסק בזמן העבודה בלוח
- מפסק פחת סוג B — כשמתמחרים סוג A ומגלים שהעמדה לא כוללת גילוי דלף DC 6mA
- מגן מתח יתר (SPD) ומגן מתח יתר/חסר — לא נכללים בהצעה, ואז עמדה נשרפת מברק או מאפס גרוע והמתקין משלם
- מסלול תקשורת לעמדה חכמה: אין קליטה סלולרית בחניון, אין WiFi — צריך כבל רשת ארוך או אנטנה חיצונית, פלוס מנוי SIM שנתי
- פרטי גישה לרשת הלקוח: סיסמת WiFi, אישור מנהל הרשת בבניין, ופתיחת פורטים ל-OCPP. עמדה חכמה שלא מתחברת היא קריאת שירות חוזרת על חשבונך
- בקרת עומס דינמית: לא רק ה-CT אלא ההתקנה בלוח הראשי והמסלול ממנו לעמדה
- כבל טעינה Type2 בעמדת שקע — הלקוח מניח שהוא כלול
- איתור תשתיות לפני חפירה: גלאי קווים תת-קרקעי או חפירת גישוש ידנית. חיתוך קו מים/בזק/גז הוא הסעיף היקר ביותר בפרויקט כזה
- שרוול ריזרבה ריק עם חוט משיכה בכל חפירה, ושוחת מעבר במסלול ארוך — כדי שהעמדה השנייה בעוד שנתיים לא תדרוש לפתוח שוב את האינטרלוק
- חפירה והחזרת מצב לקדמותו: פתיחת אספלט/אינטרלוק/דשא, פינוי עודפי עפר במכולה או שק ג'מבו כולל אגרה, וריצוף מחדש לפי מ"ר
- איטום מדורי אש בקידוחים בין קומות בחניון — דרישה של יועץ בטיחות שנופלת בסוף הפרויקט
- דרישות בטיחות אש נלוות בחניון סגור: מטף ליד העמדה, נוהל ניתוק חירום כתוב, ותיאום עם חברת האחזקה מי לוחץ ומי מחזיר
- הגנה מכנית לכבל בחניון בגובה הרכב — צינור פלדה או U-פרופיל
- מגש/סולם כבלים כשעוברים יותר מכבל אחד על תקרת החניון — חבקים בודדים לא עוברים בדיקה
- עוגן ופלטת פיזור לקיר גבס או איטונג — בלעדיהם העמדה נתלשת תוך חצי שנה
- מנוף/סבלות/במת הרמה, וגישה לחניון תת-קרקעי בשעות מוגבלות בלבד
- תיאום פינוי החניה ליום העבודה + חניה לרכב העבודה בעיר — חניה תפוסה של שכן היא נסיעה מבוטלת שאף אחד לא משלם עליה
- הגנה על רכוש הלקוח: כיסוי רכבים סמוכים, מחצלת בכניסה לדירה ושואב מחובר לפטישון — אבק בטון על רכבי השכנים נגמר בתלונה לוועד ובתשלום על שטיפות
- אישור ביטוח לכניסה לחניון של בניין מנוהל ועמידה בשעות רעש לפי חוק העזר העירוני — מגלים את זה בבוקר העבודה
- תיקוני טיח, שפכטל וצבע בגוון הקיים לקטע קיר שלם — לא נגיעה נקודתית
- שילוט: מעגלים בלוח, שלט אזהרה בעמדה, סימון חניה — קטן בכסף, אבל מעכב מסירה
- מונה ייעודי לחיוב הדייר והגדרת אופן החיוב מול הוועד
- עדכון קושחה של העמדה בהתקנה ורישום העמדה אצל היצרן בתוך חלון הזמן לאחריות — בלי רישום אין אחריות
- הדרכת הלקוח, התקנת האפליקציה, רישום העמדה בפלטפורמה והגדרת משתמשים
- בדיקת קבלה עם רכב אמיתי: סשן טעינה של 30-60 דקות, מדידת זרם בפועל, איזון פאזות וצילום תרמי של החיבורים. אם הרכב לא הגיע — זו ביקורת שנייה
- הביקור השני שאף אחד לא תמחר: תיקון ליקויי בודק, הפעלה מול נציג היצרן, מסירת כרטיסי RFID והדרכה כשהדייר בבית, וכיוון הזרם המקסימלי אחרי סקר עומסים
- תיק מסירה דיגיטלי ללקוח: תעודת בדיקה, סכמה חד-קווית, תעודות אחריות, פרטי תמיכה של היצרן ודף "מה לעשות כשהעמדה לא מתחילה" — חוסך את רוב קריאות השירות בשנה הראשונה
- אחריות ושירות: ביקור תקלה, החלפת רכיב, ומה קורה כשהעמדה מנותקת מהאינטרנט
- הובלה, נסיעות, חניה בעיר, וסיור מקדים לתמחור — כמעט אף פעם לא מגולגל ללקוח
- סקר עומסים בבית משותף לפני קביעת גודל העמדה — בלעדיו מבטיחים 22 קילוואט ומספקים 11
- ניקיון סופי ומסירה: טאטוא ושטיפת אזור העבודה, הסרת סימונים ואיסוף שאריות כבל
- סעיפי עבודה ושירות כשורות נפרדות בהצעה — סיור, ימי עבודה, בודק, שעות תיאום, הובלה. הכל "ידוע" אבל לא מופיע כסעיף שהלקוח מאשר ומשלם עליו

### רגולציה, בדיקות ותיאומים

- עבודות החשמל, החיבור וההפעלה יבוצעו אך ורק בידי בעל רישיון חשמלאי מתאים לסוג ולהיקף העבודה, לפי חוק החשמל והתקנות שמכוחו
- העמדה תוזן ממעגל ייעודי ובלעדי, ללא צרכנים נוספים על אותו מעגל, עם הגנת יתר בגודל המתאים לזרם המתמשך של העמדה ובכושר ניתוק הנגזר מזרם הקצר הצפוי בנקודה
- חובה הגנת זרם דלף ייעודית למעגל העמדה, וכן הגנה מפני זרם דלף בעל רכיב ישר (DC) — בין אם מובנית בעמדה ובין אם באמצעות מפסק פחת מסוג המתאים לכך. יש לקבל אישור בכתב מהיצרן לגבי ההגנה המובנית, ולהתקין פתרון אחד בלבד
- בדיקה ואישור של בודק חשמל מוסמך בדרגה המתאימה לפני הפעלת המתקן — דרישה מחייבת לכל התקנה, גם לעמדה בודדת בבית פרטי, ולא רק במתקן משותף
- יש לוודא ולתעד את שיטת ההארקה במבנה לפני ההתקנה. במתקן המוזן בשיטת איפוס נדרש פתרון מפורש להתמודדות עם אובדן מוליך האפס (אלקטרודת הארקה מקומית ו/או ניתוק במתח יתר/חסר), וכן בדיקה ותקינות של מוליך ההגנה והשוואת הפוטנציאלים לפני ההפעלה. ליקוי בהארקה מטופל לפני ההתקנה ולא אחריה
- כל שינוי בגודל החיבור, התקנת מונה נפרד, או הזנה ישירה מרשת חברת החשמל — מחייבים פנייה, תיאום ואישור מראש של חברת החשמל, כולל טופסי בקשה ותשלום, ולוח זמנים ארוך
- בבית משותף: התקנת עמדה ברכוש המשותף כפופה להליך הקבוע בדין — פנייה מסודרת בכתב לנציגות הבית (ועד הבית), מתן זמן להשיב, ואפשרות לפנות למפקח על רישום המקרקעין אם הבקשה נדחית או שאין מענה. יש לוודא שהתקנת העמדה לא פוגעת בזכויות דיירים אחרים ואינה מונעת שימוש סביר ברכוש המשותף
- בבית משותף יש להסדיר מראש את אופן מדידת הצריכה וחיוב הדייר, כדי שהחשמל של העמדה לא ייצרך על חשבון הרכוש המשותף
- הפסקת חשמל לצורך העבודה בלוח משותף מחייבת הודעה מוקדמת לדיירים, חלון שעות מתואם, ומיפוי מערכות שייפגעו (מעלית, משאבות, שערים, תאורת חירום). הפעלה מחדש של מעלית תיעשה בידי טכנאי מורשה
- עבודה בלוח חי או בלוח נגיש לדיירים תבוצע לאחר ניתוק, נעילה ושילוט (LOTO) ובדיקת היעדר מתח במכשיר מתאים — בלוח משותף שכל דייר ניגש אליו זו דרישת בטיחות ולא המלצה
- בחניון תת-קרקעי או חניון סגור: נדרש תיאום עם יועץ בטיחות אש ולעיתים עם רשות הכבאות. ייתכנו דרישות של ניתוק חירום בחיווט fail-safe, נוהל חירום כתוב ומתואם עם חברת האחזקה, מטף, שילוט, קישור למערכת גילוי אש, מיקום העמדה ואוורור
- שמירה על שלמות מדורי האש — כל חדירה של כבל או צינור דרך רצפה, תקרה או קיר מדור אש תיאטם בחומר חוסם אש מתאים
- העמדה, הכבלים והאבזרים יהיו מציוד מאושר בעל תו תקן או הצהרת התאמה לתקן הישראלי/האירופי הרלוונטי לעמדות טעינה — אין להתקין ציוד מיובא ללא אישור התאמה
- בבנייה חדשה ובבניינים חדשים קיימת דרישה רגולטורית להכנת תשתית לעמדות טעינה בחניון כחלק מהיתר הבנייה — יש לבדוק מול מהנדס הפרויקט ומול הרשות המקומית מה חל על הפרויקט
- חפירה או חציית שטח ציבורי, מדרכה או כביש פנימי — מחייבת תיאום והיתר מהרשות המקומית, ואיתור ותיאום עם תשתיות קיימות (מים, ביוב, גז, בזק, תקשורת) לפני תחילת החפירה
- כניסה לחניון של בניין מנוהל מחייבת לרוב הצגת אישור ביטוח (צד ג' ואחריות מקצועית) לחברת הניהול מראש, ועמידה בשעות עבודה ורעש מותרות לפי חוק העזר העירוני
- מסירה מסודרת ללקוח: סכמה חד-קווית מעודכנת בתוך הלוח, שילוט מעגלים, פרטי המתקין ומספר רישיונו, תיק מתקן ותעודת בדיקה, תעודות אחריות ופרטי תמיכה של היצרן, ותיעוד צילומי של המסלול לפני סגירה — רצוי כתיק מסירה דיגיטלי הכולל גם דף הנחיות לתקלה נפוצה
- ביטוח אחריות מקצועית וצד ג' של המתקין, ובמתקן משותף גם עדכון הוועד לצורך פוליסת הבניין

<a id="solar_pv"></a>
## מערכת סולארית PV על גג — מונה נטו / צרכנות עצמית

`solar_pv` · ציוד ראשי 27 · אביזרים 29 · מתכלים 17 · כלים 25

### החלטות שמשנות את הרשימה ואת המחיר

**הספק המערכת מול גודל החיבור הקיים וההסדרה**

- מתי בוחרים: תמיד — זה החישוב הראשון, לפני פריסת מודולים ולפני שנותנים מחיר. הלקוח מבקש kW, החיבור וההסדרה קובעים מה מותר.
- מה זה משנה: ההספק המותר נגזר מגודל החיבור (3x25 / 3x40 / 3x63 / 3x80) ומההסדרה שתחתיה מוגש המתקן — ורק אחר כך משטח הגג ומהפריסה. אם הלקוח רוצה יותר ממה שהחיבור מאפשר, נכנסת לפרויקט בקשת הגדלת חיבור מול חח"י: זמן, אגרה, ולעיתים החלפת לוח ראשי וכבל הזנה. אל תמכור 15 kW על חיבור 3x25.

**מונה נטו (הזרמה לרשת) מול צרכנות עצמית בלבד (אפס הזרמה)**

- מתי בוחרים: מונה נטו — כשיש הסדר מול חח"י ורוצים לזכות בעודפים. צרכנות עצמית/אפס הזרמה — כשהחיבור לא מאשר הזרמה, כשהתהליך מול חח"י ארוך מדי, או במתקן קטן שכל הייצור נצרך בבית.
- מה זה משנה: אפס הזרמה מחייב מד חכם + CT מותאם לגודל החיבור בפועל בלוח הראשי, כבל תקשורת מסוכך מהלוח לממיר, והגדרת Export Limitation עם בדיקה בפועל (הורדת עומס ומדידה שאין הזרמה). חוסך את תהליך המונה הדו-כיווני, אבל מוסיף עבודה מסוכנת בלוח ראשי חי — LOTO, הפסקת חשמל מתואמת וציוד מיגון. מונה נטו מוסיף אגרות, תיאום, המתנה להחלפת מונה על ידי חח"י ובדיקת חשמלאי בודק.

**חד-פאזי מול תלת-פאזי**

- מתי בוחרים: חד-פאזי — בית עם חיבור 1x40A/1x80A ומערכת קטנה. תלת-פאזי — כל מערכת מעל ~5 kW או חיבור תלת-פאזי קיים; זו ברירת המחדל בגג פרטי בישראל.
- מה זה משנה: משנה את הממיר, את חתך וסוג כבל ה-AC (5 גידים מול 3), את מספר הקטבים של המא"ז והפחת (4 קטבים בתלת-פאזי, 2 קטבים בחד-פאזי — במעגל דו-כיווני מנתקים גם את מוליך האפס), את מגן הברקים AC, ולעיתים מחייב שדרוג/הגדלת חיבור מול חח"י.

**ממיר סטרינג + אופטימייזרים מול ממיר סטרינג נקי מול מיקרו-ממירים**

- מתי בוחרים: אופטימייזרים/מיקרו — גג עם הצללות (דוד שמש, ארובה, מבנה שכן), כיוונים מרובים, או דרישת כיבוי מהיר ברמת המודול. ממיר נקי — גג נקי בכיוון אחד, תקציב הדוק.
- מה זה משנה: אופטימייזר/מיקרו = פריט לכל מודול (עלות משמעותית) + זמן התקנה + מיפוי מודולים לפורטל. מיקרו-ממירים מבטלים את כבל ה-DC הארוך ואת המנתק DC ומחליפים אותם בכבילת AC ייעודית על הגג ובקופסאות חיבור.

**סוג הגג: רעפים / בטון שטוח / איסכורית (פאנל מבודד) / קונסטרוקציה מוגבהת**

- מתי בוחרים: לפי הגג בפועל. מוגבהת — גג שטוח שרוצים בו הצללה/חניה או שיפוע אופטימלי; דורשת אישור קונסטרוקטור.
- מה זה משנה: רעפים = ווי רעפים + הרמת רעפים + שבירת רעפים ודאית (החזק רעפי חילוף בגוון תואם). בטון = משקולות או עיגון וקידוח + איטום מקצועי + פדי הגנה מתחת לכל משקולת ורגל. איסכורית = ברגי self-drilling עם דסקית EPDM ומומנט מבוקר, בגל העליון בלבד ולעולם לא בעמק הגל שבו זורמים המים — או מהדקי גל ללא קדח בכלל. מוגבהת = פרופילי פלדה מגולוונת, יסודות, חישוב עומסי רוח, היתר — קפיצת מחיר של עשרות אחוזים.

**עם אגירה (בטריה) מול בלי**

- מתי בוחרים: אגירה — כשיש תעריף צרכנות עצמית, רצון לגיבוי בהפסקות חשמל, או מגבלת הזרמה. בלי — במונה נטו קלאסי.
- מה זה משנה: מוסיף ממיר היברידי או ממיר בטריה, ארון בטריות, לוח גיבוי (Backup Box) שמנתק גם את מוליך האפס ויוצר נקודת אפס/הארקה מקומית במצב אי (בלי זה המתקן לא בטוח בדיוק בזמן הפסקת החשמל), כבילת DC עבה עם נעלי כבל מולחצות, מקום ואוורור, ולעיתים דרישות בטיחות אש ומיקום מחוץ למבנה.

**מיקום הממיר: על הגג מול בסמוך ללוח בקומת קרקע**

- מתי בוחרים: ליד הלוח — מומלץ תמיד כשאפשר: פחות חום, גישה לשירות, פחות כבל AC. על הגג — כשהמרחק גדול מדי או אין קיר פנוי.
- מה זה משנה: ממיר על הגג = כבל AC ארוך בחתך גדול יותר (בגלל עליית מתח בנקודת החיבור) + סוכך הצללה + מנתק AC נגיש ומסומן על הגג (חובה, לא אופציה) + קושי בשירות. ממיר למטה = כבל DC ארוך ומובילים לאורך כל הבניין.

**אורך ומסלול המובילים מהגג ללוח**

- מתי בוחרים: נקבע בסקר. בבית פרטי 15-25 מ'; בבניין משותף/מבנה תעשייה 40-80 מ' ומעבר בין קומות.
- מה זה משנה: הפריט שהכי הורג רווח. משנה את חתך כבל ה-AC (6/10/16 ממ"ר לפי חישוב עליית מתח), כמות מובילים על הגג ובתוך המבנה, סבלות, קידוחי ליבה בין קומות עם חומר חוסם אש, ולעיתים חציבה/חריצה בקירות כשהלקוח מסרב לתעלה חשופה בסלון — כולל תיקון טיח, שפכטל וצבע בגוון תואם.

**חיבור בלוח: לוח AC סולארי ייעודי מול שילוב בלוח הקיים**

- מתי בוחרים: לוח ייעודי — כשאין מקום פנוי בלוח או שהלוח ישן. שילוב — לוח מודרני עם מקום ופס צבירה מתאים.
- מה זה משנה: לוח ייעודי = ארון, מהדקים, שילוט, קיבוע — אבל התקנה נקייה. שילוב בלוח קיים לרוב מגלה שצריך להחליף מפסק ראשי, להוסיף פחת ייעודי או להחליף לוח שלם — בדוק בסקר לפני שנותנים מחיר.

**הגנות: מפסק פחת טיפוס A מול טיפוס B**

- מתי בוחרים: לפי הצהרת יצרן הממיר. ממיר עם ניטור זרם דלף DC פנימי — מספיק טיפוס A. ממיר ללא הפרדה וללא ניטור פנימי — נדרש טיפוס B.
- מה זה משנה: פחת טיפוס B יקר פי כמה מטיפוס A ותופס יותר מקום בלוח. בכל מקרה הפחת ייעודי לממיר בלבד — לא משותף עם מעגלי הבית, ולא שני ממירים על אותו פחת. אל תניח — קרא את מדריך ההתקנה של הממיר לפני התמחור.

**מספר סטרינגים והצורך בהגנת נתיכים DC**

- מתי בוחרים: עד שני סטרינגים במקביל — בדרך כלל ללא נתיכים. שלושה סטרינגים ומעלה במקביל על אותו MPPT — נדרשת הגנת נתיך לכל סטרינג.
- מה זה משנה: מוסיף בתי נתיך ונתיכי gPV שערכם נגזר ממפרט המודול (Max Series Fuse) ומ-1.5×Isc, ארון DC נפרד או גדול יותר, ועוד קטבים במנתק ה-DC (שני קטבים לכל סטרינג).

**ניטור: WiFi מול LAN מול סלולרי**

- מתי בוחרים: WiFi — בית עם ראוטר קרוב וקליטה טובה בנקודת הממיר. LAN — כשיש תשתית. סלולרי — מבנה תעשייה/גג מרוחק ללא קליטה או ללא אינטרנט של הלקוח.
- מה זה משנה: סלולרי מוסיף דונגל, SIM ומנוי שנתי; LAN מוסיף כבל תקשורת ונקודת רשת. WiFi הוא הזול אבל גם מקור מס' 1 לקריאות שירות — כמעט תמיד צריך מגביר/Access Point ושקע 230V ליד הממיר, ואת זה אף אחד לא מתמחר.

### מה הכי שוכחים לתמחר

- סקר אתר מקדים כפריט מתומחר — מדידת גג, בדיקת הצללות באפליקציית מסלול שמש, פתיחת הלוח הראשי, מדידת התנגדות הארקה וזיהוי שיטת ההארקה, וצילום מצב קיים. בלי זה כל המחיר ניחוש, וזה יום עבודה שנופל על הקבלן
- שעות תכנון הנדסי כשורת עלות — פריסת מודולים, חישוב סטרינג מול טווח ה-MPPT בקצוות טמפרטורה (Voc בקור, Vmp ב-70°C על הגג), חישוב חתכים ועליית מתח, תרשים חד-קווי ותיק הגשה לחח"י
- הארקת הקונסטרוקציה והשוואת פוטנציאלים — מוליך 6 ממ"ר בין כל המסילות, מהדקי הארקה, ומשיכת מוליך PE בחתך הנגזר מכבל ה-AC עד פס ההארקה הראשי
- הארקת מסגרות המודולים עצמן — מהדק הארקה או דיסקית WEEB מאושרת לכל מודול; הארקת המסילה לבדה לא מספיקה
- תיקון או שדרוג מערכת ההארקה הקיימת — קודם מזהים שיטה (איפוס TN-C-S ברוב הבתים) ומודדים, ורק אז מציעים פתרון. מתגלה בסקר או, גרוע מזה, בבדיקת החשמלאי הבודק
- החלפה או הגדלה של הלוח הראשי כי אין מקום למא"ז, לפחת הייעודי ולמד החכם — הבור התקציבי הכי גדול בעבודה הזו
- מגן ברקים AC ו-DC, כולל נתיך גיבוי ל-SPD ומרחק מרבי של כ-10 מ' מהמוגן — נופלים כמעט תמיד מההצעה ומופיעים ברשימת הליקויים
- המרחק האמיתי של המובילים מהגג ללוח — כולל עליות, ירידות, חדירות בין קומות וסבלות
- עבודות בנייה ותיקון — קידוח ליבה בין קומות, מעבר קיר חוץ, סתימה, טיח, שפכטל וצבע בגוון תואם. תמיד נופל על הקבלן בסוף
- חציבה/חריצה בקירות למובילים סמויים בתוך הבית — כשהלקוח מסרב לתעלה חשופה בסלון, וזה קורה אחרי שכבר נתת מחיר
- הרמת הציוד לגג כפריט מתומחר — יום מנוף/מלגזה/סבלים, ובעיר גם אישור חסימת מדרכה או כביש, שילוט הכוונה ולעיתים שוטר בשכר. 20 פאנלים לא עולים בסולם
- אחסון ושמירה על הציוד בין ימי עבודה — פאנלים שנשארים על המדרכה נעלמים; מכולה נעולה או שינוע יומי הלוך-חזור
- עבודה בגובה — פיגום, קו חיים, מעקה זמני, עובד מורשה עם הסמכה בתוקף ופיקוח. הסמכה, לא רק ציוד
- הגנה על רכוש הלקוח — יריעות ושטיחי הגנה לאורך מסלול הכבלים, כיסוי ריהוט וריצוף, הגנה על מעקה ומרזב, סינר אבק מתחת לכל קידוח
- הזנה זמנית או תיאום הפסקה אמיתי — גנרטור/UPS ללקוח עם מקרר, שרת או מרפאה, או עבודה בשעות מתות. במבנה מסחרי זו עבודת לילה/שבת בתוספת תעריף, לא "חצי שעה בלי חשמל"
- הפסקת חשמל מתואמת + נעילת LOTO של הלוח הראשי להתקנת ה-CT והמד החכם — כולל ציוד מיגון וכלים מבודדים
- כבל התקשורת המסוכך מהמד החכם בלוח הראשי אל הממיר — ומסלול צנרת נפרד ממוליכי כוח עבורו
- איטום החדירות בגג על ידי איטום מקצועי — פאץ' יריעה ביטומנית מולחמת או פוליאוריאה סביב כל רגל, לא מסטיק על ראש הבורג — ובעיקר האחריות בכתב שאתה נותן עליו
- פדים/שכבת הגנה מתחת למשקולות ולרגלי העיגון — הבטון שוחק את יריעת האיטום תוך שנה. פריט זול שמונע תביעה
- הגנת ציפורים/יונים היקפית — רשת נירוסטה או Bird Mesh סביב היקף כל שדה. קינון יונים מתחת לפאנלים = לכלוך, שריטות, חסימת ניקוז וקריאות שירות אינסופיות
- מרווחי שירות בין שדות הפאנלים ומרווח היקפי מקצה הגג — נכנסים לפריסה ומשפיעים על כמות המודולים; לא מתגלים ביום ההתקנה
- רעפי חילוף בגוון תואם + חומר קיבוע — תמיד נשברים רעפים, וחיפוש רעף מתאים אחר כך עולה נסיעה שלמה
- פקקי קצה למסילות וחיתוך המסילות העודפות — פרט גימור שהבודק והלקוח שניהם מעירים עליו
- סוכך הצללה לממיר ומיקום מאוורר — לא סעיף גדול, אבל חובה בשמש הישראלית
- שילוט הבטיחות המלא: מתח DC, שני מקורות מתח, שילוט על הלוח הראשי ועל המונה, תרשים חד-קווי בדלת הלוח, ושילוט זיהוי המתקין עם שם, מספר רישיון וטלפון שירות
- פרוטוקול בדיקות מסירה חתום — Voc ו-Isc לכל סטרינג, בדיקת פולריות, בידוד DC ל-PE במגר, Zs, זמן וזרם ניתוק הפחת, התנגדות הארקה ורציפות הארקת הקונסטרוקציה והמסגרות. זו שורת עלות, לא הערה
- קומישנינג של הממיר — הגדרת קוד רשת ישראל, שעון, יחס וכיוון ה-CT, בדיקת Export Limitation בפועל (הורדת עומס ומדידה שאין הזרמה), סגירת אזעקות והשוואת תפוקה לצפוי
- עלות החשמלאי הבודק והביקור החוזר אחרי תיקון ליקויים — כשורת מחיר בכתב הכמויות, אחרת היא פשוט לא מתומחרת
- אגרות ותהליך מול חברת החשמל: בקשת חיבור, אישור טכני, החלפת מונה, זמן ההמתנה והנסיעות. המונה הדו-כיווני עצמו מסופק ומותקן על ידי חח"י — הוא לא ציוד קבלן, אבל התיאום עולה כסף
- ביקור שני להפעלה — ההתקנה כמעט תמיד נגמרת לפני שחח"י מחליפה מונה. חוזרים לאתר להפעלה, תקשורת ומסירה. תמחר שני ביקורים מראש
- הרחבת כיסוי WiFi לממיר — מגביר/Access Point ושקע 230V בסמוך. סיבה מס' 1 לקריאת שירות בשנה הראשונה
- הרשמה לפורטל הניטור, הגדרת המערכת, חיבור לאינטרנט של הלקוח והעברת בעלות אליו
- פירוק והעתקה של דוד שמש, אנטנה, מזגן או ארובה שמצלים או מפריעים לפריסה — פריט מתומחר עם קבלן משנה ואחריות, לא הערה בהצעה
- ניקוי ובדיקת ניקוזי הגג והמרזבים — הפאנלים משנים את זרימת המים ואוגרים עלים, והאשם בהצפה הראשונה תהיה אתה
- ניקוי הגג לפני העבודה ופינוי פסולת אמיתי בסיום — מכולה/הובלה, פינוי משטחי עץ וקרטון, החזרת משטחים לספק ופינוי מוסדר של מודול פגום כפסולת אלקטרונית
- הדרכת הלקוח + מסירת תיק מתקן כשורת עלות: תוכניות AS-MADE, מיפוי סטרינגים ומודולים, תעודת בדיקה, הצהרת יצרן הממיר, תעודות ציוד, אחריות והוראות הפעלה, עם אישור הדרכה חתום
- אישור קונסטרוקטור לעומס על הגג ולעומסי רוח — נדרש בגג שטוח, במערכת עם משקולות, במערכת מוגבהת ובכל מבנה תעשייה
- הסכמת ועד בית/דיירים והסדרת השימוש בגג משותף — עלול לעכב חודשים
- ביטוח עבודות קבלניות וצד ג' ועדכון ביטוח המבנה — כאחוז מהפרויקט בכתב הכמויות, לא כהערה בסוף ההצעה
- תשתית שמורה לבטריה עתידית — צינור ריק ומקום שמור בלוח. עולה מאתיים שקל היום וחמשת אלפים בעוד שנתיים
- נסיעות שירות בשנה הראשונה — תמיד יש לפחות אחת (WiFi שנפל, סטרינג שירד, קריאת שגיאה)
- חוזה אחריות ותחזוקה שנתי — ניקוי פאנלים, הידוק מומנטים חוזר, סריקה תרמית של מחברי MC4 ושל הלוח, ובדיקת תפוקה. לתמחר בנפרד ולא לגלגל לתוך מחיר ההתקנה

### רגולציה, בדיקות ותיאומים

- חוק החשמל ותקנותיו: את העבודה מבצע חשמלאי בעל רישיון בתוקף, בדרגה המתאימה להספק ולסוג המתקן. אין לחבר מתקן ייצור על ידי מי שאינו בעל רישיון מתאים.
- נדרשת בדיקת חשמלאי בודק למתקן לפני חיבורו לרשת, בדרגה המתאימה להספק המתקן. הבודק מנפיק תעודת בדיקה שהיא תנאי להשלמת התהליך מול חברת החשמל.
- נדרש תיאום מול חברת החשמל / מנהל המערכת: הגשת בקשה לחיבור מתקן ייצור, קבלת אישור טכני, חתימה על הסכם (מונה נטו או ייצור לצריכה עצמית), תשלום אגרות, והתקנת מונה דו-כיווני על ידי חברת החשמל. המונה הדו-כיווני הוא ציוד של חח"י ולא של הקבלן — מקומו בסעיף האגרות והתיאום ולא בכתב הכמויות של החומרים.
- יש לעמוד באמות המידה של רשות החשמל למתקנים סולאריים ובהסדרה שתחתיה מוגש המתקן (מונה נטו, תעריף מוסדר, צרכנות עצמית), לרבות מגבלות ההספק ביחס לגודל החיבור הקיים. אם ההסדרה דורשת במפורש מונה ייצור נפרד — יש להוסיף אותו; במתקן ביתי רגיל הממיר והמונה הדו-כיווני מספקים את הנתונים.
- הממיר חייב להיות דגם המאושר לחיבור לרשת החשמל בישראל, עם הצהרת יצרן/אישור עמידה בדרישות החיבור, כולל הגנות מתח ותדר וניתוק אוטומטי בהיעדר רשת (מניעת איי הספק), ועם קוד הרשת הישראלי מוגדר בפועל בממיר בעת ההפעלה.
- הגנות המתקן: מפסק זרם דלף ייעודי למעגל הממיר, מסוג המתאים למתקן פוטו-וולטאי — טיפוס A או טיפוס B בהתאם להצהרת יצרן הממיר ולקיום ניטור זרם דלף DC פנימי. הפחת לא משותף עם מעגלי הבית ולא משרת שני ממירים.
- ציוד ה-DC חייב להיות מדורג DC ייעודי: מנתק DC מדורג (שני קטבים לכל סטרינג), נתיכי gPV לפי מפרט המודול, ומגן ברקים DC מסוג PV עם נתק תרמי המסוגל לכבות קשת DC. אין להשתמש בציוד AC בצד ה-DC.
- הארקה והשוואת פוטנציאלים לפי תקנות ההארקה: זיהוי שיטת ההארקה במבנה (ברוב בתי המגורים — איפוס), הארקת כל חלקי המתכת של הקונסטרוקציה ומסגרות המודולים, רציפות חשמלית מוכחת במדידה, ומדידת התנגדות הארקה. אם ההארקה הקיימת אינה תקינה — יש לתקנה לפני החיבור.
- מוליך ההגנה ומוליכי המעגל נבחרים לפי התקנות: חתך ה-PE נגזר מחתך מוליכי הפאזה, וחתך כבל ה-AC נקבע לפי הזרם ולפי חישוב עליית מתח בנקודת החיבור — לא לפי ירידת מתח של צרכן.
- הפרדה וסימון: שילוט אזהרה למתח DC לאורך המסלול, שילוט "מתקן ייצור פוטו-וולטאי" ו"שני מקורות מתח" על הלוח הראשי, על לוח ה-AC ועל המונה, תרשים חד-קווי בתוך הלוח, ושילוט זיהוי המתקין עם שם ומספר רישיון.
- בטיחות בעבודה על מתקן חי: עבודה בלוח הראשי (התקנת CT ומד חכם) מחייבת ניתוק, נעילה וסימון (LOTO), אימות היעדר מתח, וציוד מיגון אישי מתאים — כפפות מבודדות בתוקף בדיקה, מחצלת מבודדת וכלים מבודדים.
- תכנון ובנייה: מתקנים סולאריים על גגות פטורים מהיתר בתנאים מסוימים לפי הוראות התכנון החלות על מתקנים פוטו-וולטאיים. במערכת מוגבהת, במבנה לשימור, או כשחורגים מהתנאים — יש לפנות לוועדה המקומית ולבדוק אם נדרש היתר. אל תבטיח ללקוח פטור בלי בדיקה.
- אישור קונסטרוקטור ליכולת נשיאת הגג את עומסי המערכת ועומסי הרוח — נדרש בפועל בגג שטוח, במערכת עם משקולות, במערכת מוגבהת ובמבני תעשייה, וגם כדרישה של חלק מחברות הביטוח.
- זכויות בגג: בבניין משותף נדרשת הסכמת בעלי הזכויות ברכוש המשותף והסדרת השימוש בגג (החלטת ועד בית/אסיפת דיירים, ולעיתים הסכם שימוש בכתב). זה תנאי מקדים ולא פורמליות.
- דרישות כיבוי אש ובטיחות: נגישות לגג, מעברי שירות בין שדות הפאנלים, מרווח היקפי, מפסק ניתוק נגיש ומסומן (חובה כשהממיר מרוחק מהלוח), ולעיתים מערכת כיבוי מהיר ברמת המודול. הדרישות מחמירות במבני ציבור, מסחר ותעשייה — לתאם עם יועץ הבטיחות/כבאות.
- בטיחות בעבודה בגובה: העבודה מתבצעת בגובה ולכן חלות תקנות הבטיחות לעבודה בגובה — עובד מורשה עם הסמכה בתוקף (ציוד בלי הסמכה זו עבירה, לא ליקוי), רתמה ונקודות עיגון תקניות, פיגום או במה תקינים, וממונה בטיחות באתר בפרויקטים גדולים.
- בדיקות ותיעוד מסירה: פרוטוקול בדיקות חתום הכולל Voc ו-Isc לכל סטרינג, בדיקת פולריות, בידוד DC ל-PE, לולאת תקלה Zs, בדיקת זמן וזרם ניתוק הפחת, התנגדות הארקה ורציפות הארקת הקונסטרוקציה.
- מסירה ותיק מתקן: תוכניות AS-MADE, תרשים חד-קווי, מיפוי סטרינגים ומודולים, תעודת בדיקת החשמלאי הבודק, תעודות ואישורי הציוד, הצהרת יצרן הממיר, כתבי אחריות והוראות הפעלה ותחזוקה ללקוח.
- ביטוח: פוליסת עבודות קבלניות וצד ג' לתקופת ההתקנה, ועדכון ביטוח המבנה של הלקוח כך שיכלול את המערכת לאחר המסירה.
- היבטי מס: הכנסה ממונה נטו/מכירת חשמל עשויה לחייב דיווח למס הכנסה ולמע"מ, עם מסלולי פטור/מיסוי מופחת עד תקרות מסוימות. הפנה את הלקוח ליועץ מס — אל תיתן ייעוץ מס בעצמך.

<a id="infrastructure"></a>
## תשתיות — תעלות, צנרת, שרשור, חפירה ומעברי קיר

`infrastructure` · ציוד ראשי 33 · אביזרים 31 · מתכלים 31 · כלים 38

### החלטות שמשנות את הרשימה ואת המחיר

**תשתית שקועה (בקיר/בבטון) מול תשתית גלויה (צמוד קיר)**

- מתי בוחרים: שקוע — בנייה חדשה, שיפוץ יסודי, דרישה אסתטית או לקוח פרטי בדירה. גלוי — מבנה קיים, מפעל, מחסן, חניון, מרתף, או כשאסור לפגוע בקירות
- מה זה משנה: שקוע: צינור מריכף גמיש, קופסאות בטון/גבס, חציבה במכונת חריצה עם שאיבה, טיח, שפכטל ותיקוני צבע — פחות חומר, הרבה יותר שעות עבודה ואבק. גלוי: תעלות PVC או תעלות פח/רשת, צינור פ.נ. קשיח, חבקים, מערכת תלייה ואביזרי פינה — הרבה יותר חומר, פחות הרס, ביצוע מהיר. פער של 30%–60% לכיוון זה או זה לפי גודל התוואי. בתשתית שקועה בבטון נוסף אילוץ קריטי: חלון הזמן של היציקה

**סוג התעלה: PVC מול פח מחורר מול רשת מגולוונת מול סולם כבלים**

- מתי בוחרים: PVC — מספר קטן של כבלים בפנים, משרד, דירה. פח מחורר + מכסה — לוחות, חדרי מכונות, מראה מסודר. רשת — הכי נפוץ בתשתיות בניין ובתקשורת, מתקדם מהר וקל לשרשור. סולם — תוואי ראשי ארוך, כבלי הזנה כבדים, מרווחי תלייה גדולים
- מה זה משנה: משנה מחיר לינארי פי 2–4, משנה את מערכת התלייה (חבק פשוט מול קונזולה + מסילת C + מוט הברגה), משנה את כמות אביזרי הפינות והזוויות, ומחייב הארקת התעלה וגישורי רציפות בין כל הקטעים

**גימור התעלה: מגולוון סנדזימיר מול גלוון חם (טבילה) מול נירוסטה 316 מול צבוע**

- מתי בוחרים: סנדזימיר — פנים מבנה יבש בלבד. גלוון חם — חוץ, גגות, חניונים, לחות. נירוסטה 316 — סביבה ימית, מפעלי מזון, כימיה, בריכות. צבוע — דרישה אדריכלית
- מה זה משנה: גלוון חם מייקר כ־40%–70% על התעלה, נירוסטה מכפילה פי 3–5. בנוסף: גלוון חם/נירוסטה מחייבים אזיקוני נירוסטה, ברגי נירוסטה וגם דיבלי תקרה ומוטות הברגה מגולוונים/נירוסטה — נקודת התלייה נשכחת כמעט תמיד בעוד שהתעלה עצמה כן משודרגת. זמן אספקה של תעלה בגלוון חם הוא 3–4 שבועות

**רוחב וגובה התעלה: 100 / 200 / 300 / 400 מ״מ ורזרבה**

- מתי בוחרים: לפי חתך הכבלים בפועל + רזרבה של כ־30% לשכבה עתידית. בתוואי ראשי בבניין תמיד לקחת מידה אחת גדולה יותר
- מה זה משנה: מקפיץ את מחיר התעלה, את הקונזולות והתלייה, ואת צפיפות התמיכות. תעלה רחבה מ־300 מ״מ בדרך כלל מחייבת תלייה משני צדדים או מוט הברגה כפול, ולעיתים מעבר לסולם. שים לב: ריכוז כבלים בתעלה מחייב מקדם הפחתת זרם — לפעמים מגדילים חתך כבל וכתוצאה גם את התעלה

**קוטר הצנרת וסדרת הקטרים מול הספק**

- מתי בוחרים: לפי מספר הגידים, חתכם ומקדם מילוי (עד כ־40% משטח חתך הצינור), ולפי מספר הכיפופים בתוואי. לכבל NYY בקרקע — שרוול לפחות פי 1.5 מקוטר הכבל
- מה זה משנה: קוטר קטן מדי = שרשור בלתי אפשרי, קריעת בידוד וחזרה לאתר. כל הגדלת קוטר מייקרת את הצינור, את הקופסאות, את הגלנדים ואת החציבה; בקרקע — משנה את רוחב החפירה ואת כמות החול. חשוב: סדרת המריכף (16/20/25/29/36) וסדרת הפ.נ. הקשיח (16/20/25/32) הן שתי סדרות שונות — יש לסגור סדרה אחת מול הספק, אחרת המופות, הזוויות והכניסות לקופסאות לא מתאימות

**תוואי תת־קרקעי: חפירה ידנית מול חפירה מכנית (מיני מחפרון/מחפרון)**

- מתי בוחרים: ידנית — תוואי קצר, קרבה לתשתיות קיימות, גינה מטופחת, גישה חסומה. מכנית — מעל כ־20–30 מ׳ תוואי, קרקע קשה, לוחות זמנים
- מה זה משנה: ידנית: עלות עבודה גבוהה למטר, אין הובלות. מכנית: שכירות ציוד + מוביל + מפעיל ליום + שעות המתנה, אך מחיר למטר נמוך. גם בחפירה מכנית — בטווח שנקבע בהנחיית בעל התשתית (חח״י, גז, בזק, מים) אסור כלי מכני כלל: חפירת גישוש ידנית בלבד, ולעיתים בהשגחת בעל התשתית בשטח

**תנאי קרקע: אדמה רגילה מול סלע/כורכר קשה מול מי תהום גבוהים**

- מתי בוחרים: נקבע לפי סקר קרקע או לפי עבודות קודמות באזור — ולא לפי הנחה אופטימית
- מה זה משנה: סלע מחייב פטיש הידראולי, מאט את הקצב פי 2–3 ומייקר את שעות הציוד. מי תהום או חורף מחייבים שאיבת מים רציפה מהחפירה (dewatering), בור חלחול וריפוד חצץ בתחתית השוחה, ולעיתים דיפון — אחרת החפירה קורסת והשוחה הופכת לבריכה. סעיף שלא מתומחר ואוכל ימים שלמים

**סוג פני השטח בתוואי החפירה: אדמה/גינה מול ריצוף מול אספלט/כביש**

- מתי בוחרים: נקבע ע״י המציאות באתר ולא ע״י הקבלן — יש למדוד את התוואי בפועל לפני מתן מחיר
- מה זה משנה: אדמה: חפירה, חול, מילוי והידוק. ריצוף: פירוק והחזרת אבנים משתלבות, אבדן אריחים, החלפות. אספלט/כביש: ניסור, פינוי, שרוול פלדה או עטיפת בטון, מצעים והידוק בשכבות מבוקרות עם דוח מעבדה, ריבוד אספלט — סעיף שיכול להיות יקר יותר מכל עבודת החשמל, ומחייב היתר חפירה, הסדרי תנועה, ערבות ותקופת בדק על התיקון

**מעבר קיר: בלוק/גבס מול בטון מזוין מול קיר ממ״ד/קיר אש מול מעבר תת־קרקעי מתחת לכביש**

- מתי בוחרים: נקבע לפי אלמנט המבנה בפועל. בטון מזוין — קידוח כוס יהלום עם סריקת ברזל. ממ״ד — רק לפי אישור והנחיות, ולא באלתור. קיר אש — חובה מערכת איטום אש מאושרת. קיר מרתף/קיר תת־קרקעי — חובה אטם מים אמיתי
- מה זה משנה: בלוק: מקדח פטישון + שרוול פשוט + טיח. בטון: מכונת קידוח ליבה, בסיס עיגון/ואקום, מים ושאיבתם, בלאי מקדח כוס — עשרות עד מאות שקלים לקידוח בודד. קיר אש: קומפלט איטום מאושר לכל חדירה. קיר מרתף: אטם טבעתי מתפשט (Link-Seal) ולא קצף. מתחת לכביש: קידוח אופקי מכוון — קפיצת מחיר משמעותית אך ללא ניסור והרס

**הפרדה בין חשמל לתקשורת/מתח נמוך מאוד בתוואי משותף**

- מתי בוחרים: כאשר באותו תוואי עוברים גם כבלי כוח וגם תקשורת, בקרה, אינטרקום, גילוי אש או מצלמות
- מה זה משנה: מחייב מחיצה מתכתית מוארקת בתעלה, תעלה נפרדת או מרחק הפרדה מוגדר (בפרקטיקה כ־20–30 ס״מ) — ולעיתים תעלה מוגדלת. משנה את כמות הכבלים שאפשר לשרשר יחד ומוסיף עלות של קו תשתית שני. את ערך ההפרדה יש לקבוע במפורש בכתב הכמויות, אחרת אי אפשר לתמחר ואי אפשר לעמוד בביקורת

**מפלס אטימות: IP44/IP54 פנים מול IP65/IP67 חוץ ורטוב**

- מתי בוחרים: פנים יבש — IP44/IP54. חוץ, גגות, חניונים, שטיפה — IP65 ומעלה. בשוחות ובתאים מוצפים — לא קופסה, אלא מופה אטומה
- מה זה משנה: משנה קופסאות הסתעפות, גלנדים (פלסטי מול מתכתי עם אטם), אטמי צנרת, פקקי שרוול ואיטום קצות שרוולים, ומשנה את סוג האזיקונים לגרסת UV. חשוב: הסתעפות בשוחה תת־קרקעית אינה נעשית בקופסת IP67 עם גלנדים אלא במופת שרף/ג׳ל או מופה מתכווצת

**הכנת תשתית בלבד (צנרת + חוט משיכה) מול תשתית + שרשור מלא של הכבלים**

- מתי בוחרים: הכנה בלבד — כשהלקוח/יזם עדיין לא סגר עומסים ואביזרים, או בשלב שלד. שרשור מלא — כשהתכנון סופי
- מה זה משנה: הכנה בלבד: מוריד את כל עלות הכבלים והחיבורים, אך מחייב חוט משיכה בכל צינור ואטימת קצוות — ומחייב חזרה לאתר בהמשך (נסיעה, התארגנות, זמן), ולפני המשיכה גם ניקוי ובדיקת שרוול (ספוג/מנדרל) כי שרוול שישב חצי שנה בקרקע מלא חול ובטון. מי שלא מתמחר את החזרה מפסיד עליה

**חומר המוליך: נחושת מול אלומיניום בכבלי הזנה**

- מתי בוחרים: נחושת — ברירת מחדל בכל מתקן רגיל. אלומיניום — הזנות ראשיות ארוכות בחתכים גדולים, כשיש הצדקה כלכלית
- מה זה משנה: אלומיניום זול יותר לחומר אך מחייב חתך גדול יותר, רדיוס כיפוף גדול יותר, תעלה רחבה יותר, נעלי כבל דו־מתכתיות, משחת מניעת חמצון וכלי לחיצה הידראולי מתאים. בפועל חוסך רק בתוואים ארוכים — ואם החיבור עצמו לא בהיקף העבודה, אין לתמחר את ציוד הלחיצה כאן

**תלייה מהתקרה (מוט הברגה + דיבל תקרה) מול צמוד קיר (קונזולה) מול על גבי מבנה קיים**

- מתי בוחרים: תקרה — חניונים, מרתפים, מסדרונות טכניים. קיר — כשיש קיר לאורך התוואי. מבנה קיים — מפעלים עם קונסטרוקציית פלדה
- מה זה משנה: תלייה מהתקרה מוסיפה מוט הברגה, דיבל תקרה, אומים ודסקיות, מסילת C ולעיתים דיבל כימי — עשרות שקלים לכל נקודת תלייה, כל 1.5–2 מ׳. בחוץ, בגג ובחניון גם נקודת התלייה עצמה חייבת להיות מגולוונת/נירוסטה. זה הסעיף שהכי מפספסים בכמויות

**שוחות בקרה בתוואי תת־קרקעי: גודל ודרגת מכסה**

- מתי בוחרים: חובה בפועל בכל שינוי כיוון משמעותי, בהסתעפות, בכל מרחק ארוך שאינו ניתן לשרשור, ולפני ואחרי מעבר כביש. הגודל נקבע לפי רדיוס הכיפוף של הכבל הגס ביותר ולפי הצורך בכניסת אדם
- מה זה משנה: כל שוחה מוסיפה עלות מוצר + חפירה עמוקה יותר + יציקת בסיס + מכסה בדרגת עומס נכונה + יישור מפלס + מנוף/מחפרון להצבה. 60x60 מתאימה לתאורת גן ולתקשורת בלבד; להזנות כוח 80x80 ומעלה. פריט יקר שנשכח כשמתמחרים ״רק מטר תוואי״

**היקף ההצעה: חומר בלבד מול קומפלט (חומר + עבודה + החזרת מצב + היתרים + בדיקה)**

- מתי בוחרים: נקבע מול הלקוח לפני שמוציאים מספר. בפרויקט פרטי — בדרך כלל קומפלט; מול קבלן ראשי — לפעמים חומר והתקנה בלבד
- מה זה משנה: קומפלט חייב לכלול סעיפי עבודה נפרדים (חפירה למ״א, ניסור, חציבה, קידוח ליח׳, משיכה למ״א, החזרת מצב למ״ר), היתרים ואגרות, מודד לסימון ולמדידת As-Made, בדיקת מעבדה להידוק, בדיקת חשמלאי בודק, ביטוח עבודות קבלניות ותקופת בדק. בלי הסעיפים האלה זו רשימת קניות, והעבודה נבלעת בתוך מחיר החומר

**אתר פעיל / דירה מאוכלסת מול שלד ריק**

- מתי בוחרים: נקבע לפי מצב האתר בפועל — מפעל בייצור, קניון, משרד מאויש או דירה עם דיירים מול שלד לפני מסירה
- מה זה משנה: אתר פעיל מוסיף: מחיצות אבק עם רוכסן ושואב M-class לחציבה, הגנת ריהוט ומדרגות, עבודת לילה/סופ״ש בתעריף גבוה, היתר עבודה חמה לחיתוך בדיסק כולל צופה אש ומטף, ישיבות תיאום עם קבלנים אחרים ושעות המתנה. שלד ריק דורש חשמל ותאורת עבודה זמניים, לוח ארעי ומפסק פחת נייד. שני המצבים מוסיפים שעות שהלקוח לא רואה

### מה הכי שוכחים לתמחר

- סעיפי עבודה נפרדים בכתב הכמויות: חפירה למ״א לפי חתך, ניסור אספלט למ״א, חציבת חריץ למ״א, קידוח מעבר ליח׳, משיכת כבל למ״א, החזרת מצב למ״ר. בלי אלה זו רשימת קניות והעבודה נבלעת בתוך מחיר החומר
- גשרי הארקה בין קטעי התעלה והארקת מערכת התעלות לפס השוואת פוטנציאלים — נדרש בבדיקה, ואף פעם לא בכתב הכמויות
- מחבר התפשטות בתוואי תעלה ארוך ובחוץ, כולל גישור הארקה גמיש מעליו
- איטום אש בכל חדירה דרך קיר או תקרת אש — קומפלט שלם למעבר, כולל חומר מאושר, תיעוד וסימון
- אטימת מים אמיתית בקיר מרתף (אטם טבעתי מתפשט) ואיטום חדירה בגג עם כובע ויריעה ביטומנית — קצף PU לא עומד מול מים
- החזרת מצב לקדמותו: ניסור, אספלט, ריצוף, גינון, מצעים והידוק — לרוב יקר יותר מעבודת החשמל עצמה
- בדיקת מעבדה מוסמכת להידוק המילוי ודוח הידוק — הרשות לא מאשרת החזרת מצב בלעדיו, וזו גם עלות וגם לוח זמנים
- תקופת בדק ואחריות על החזרת המצב — שקיעת מילוי אחרי החורף הראשון חוזרת אליך, והרשות מחזיקה ערבות
- פינוי עודפי חפירה ופסולת בניין לאתר מורשה: מכולה, הצבה, פינויים, אגרת מטמנה ואישור הטמנה — נמדד במ״ק ולא ב"שקי פסולת"
- איתור ותיאום תשתיות קיימות לפני חפירה (חח״י, בזק, מים, ביוב, גז) — כולל איסור כלי מכני בטווח שקובע בעל התשתית וחפירת גישוש ידנית בלבד
- מדידה וסימון התוואי בשטח ע״י מודד לפני החפירה (setting out) — לא רק As-Made בסוף
- תיעוד צילומי ומדידת עומקים ומיקומים לפני כיסוי החפירה — בלי זה אין הוכחה לעומק, וה-As-Made בסוף הוא ניחוש
- סרט אזהרה תת־קרקעי כ־30 ס״מ מעל הכבל ולוחות הגנה מעל הכבל הקבור
- סימון עילי קבוע בשטח פתוח: עמודוני סימון או מרקרים תת־קרקעיים — לא רק שלט בשוחה
- חוט משיכה בכל שרוול ריק ואטימת שני קצות השרוול
- ניקוי ובדיקת שרוול לפני משיכה (ספוג/מברשת ומנדרל) — שרוול שישב חצי שנה בקרקע מלא חול ובטון, ומגלים את זה באמצע המשיכה
- שוחות בקרה בתוואי — עלות השוחה, החפירה העמוקה יותר, המנוף להצבה, המכסה בדרגת עומס נכונה, המסגרת המעוגנת ויישור המפלס
- מופת חיבור לכבל תת־קרקעי (שרף/ג׳ל או מתכווצת) — חיבור בשוחה או בקרקע לא נעשה בקופסת הסתעפות
- שאיבת מים מהחפירה ומהשוחה בחורף ובאזור מי תהום גבוהים, ובור חלחול בתחתית השוחה
- מקדמי הפחתת זרם (derating): ריכוז כבלים בתעלה, כבל בשרוול, טמפרטורת קרקע ועומק הטמנה — משנים חתך כבל ובעקבותיו רוחב תעלה ומערכת תלייה
- מדידת בידוד (מגר) לפני המשיכה ואחריה — בלי מדידה משווה אי אפשר להוכיח מי קרע את הבידוד בתוך השרוול
- אביזרי תלייה בכמות אמיתית: נקודת תלייה כל 1.5–2 מ׳ — דיבל, מוט הברגה, קונזולה, אומים ודסקיות; ובחוץ ובחניון גם הם מגולוונים/נירוסטה
- רזרבה של כ־30% בתעלה — ברגע שסופרים אותה, רוחב התעלה וכל מערכת התלייה עולים מדרגה
- תיקוני טיח, גבס וצבע אחרי חציבות ומעברי קיר, כולל חומרי גמר או קבלן משנה לטיח וצבע — הלקוח מצפה לקיר גמור, לא לחור אטום
- הגנה על בית הלקוח: מחיצת אבק עם רוכסן, יריעות על ריהוט, הגנת פינות ומדרגות ושואב M-class מחובר ישירות לכלי
- חשמל ותאורת עבודה זמניים באתר ללא חשמל, כולל לוח ארעי, מפסק פחת נייד ומאריכים תקינים
- ג׳ל שרשור וזמן העבודה בפועל של משיכת כבלים בתוואי ארוך עם כיפופים
- תיאום מול קבלן השלד וחלון היציקה — התשתית השקועה נכנסת לפני היציקה; פספוס של יום = חציבה בבטון מזוין על חשבונך, כולל קשירה לזיון ופקקי הגנה
- תיאום תוואי מול מערכות אחרות (ספרינקלרים, מיזוג, אינסטלציה, גובה חופשי בחניון) — התנגשות בשטח משמעה פירוק תעלה ותוואי מחדש
- היתר חפירה מהרשות המקומית, אגרות, ערבות והסדרי תנועה בשטח ציבורי
- אישור פקיד יערות לפגיעה בשורשי עץ בוגר ופיקוח רשות העתיקות באזור מוכרז — שניהם עוצרים חפירה
- גידור, שילוט, גשרונים ותאורת אזהרה לחפירה פתוחה בלילה ובסופי שבוע
- היתר עבודה חמה לחיתוך בדיסק במפעל/קניון, כולל מטף וצופה אש
- עבודה בחלל מוקף בשוחה עמוקה: היתר, גלאי גזים, אוורור, משגיח ואמצעי חילוץ
- הסמכת עבודה בגובה, רתמה, חבל וקו עגינה — לא רק שכירות במת הרמה
- שכירות מחפרון/מנוף/במת הרמה כולל הובלה, שעות מפעיל ושעות המתנה באתר
- ביטוח עבודות קבלניות וצד ג׳, ואחריות לנזק לתשתית קיימת בחפירה — פגיעה בקו בזק/מים/גז היא חשבון מיידי של אלפי שקלים
- זמני אספקה ומקדמות: תעלה בגלוון חם, סולמות ושוחות טרומיות מגיעים בהזמנה 3–4 שבועות — משפיע על לו״ז ועל תזרים
- הובלה, אחסון נעול ואבטחת חומר באתר — תעלות ותופי נחושת נעלמים בלילה, ומוטות 3–6 מ׳ דורשים רכב מתאים ומקום
- התארגנות והקמת אתר, פירוק, נסיעות, שעות המתנה, עבודת לילה/סופ״ש באתר פעיל וישיבות תיאום עם קבלנים אחרים
- תעודות תקן ותעודות משלוח לחומרים (צנרת, תעלות, שוחות) — הבודק מבקש, ומי שקנה בלי תיעוד נתקע בבדיקה
- תשתית לחיבור חח״י לפי המפרט המדויק (קוטר, עומק, שוחה, חוט משיכה, מיקום מול הגדר) — הסעיף שהכי חוזר לתיקון על חשבון הקבלן
- בדיקת חשמלאי בודק והבדיקות הסופיות — כולל תיקון ליקויים וביקור חוזר
- מדידת As-Made ותיק תוואי תשתית ע״י מודד מוסמך למסירה ללקוח
- סימון ושילוט כבלים בשני הקצוות ובכל שוחת ביניים
- גלוון קר לתיקון כל חתך בתעלה מגולוונת
- ברגי ואזיקוני נירוסטה בתוואי חוץ במקום מגולוון ופלסטיק רגילים
- חזרה נוספת לאתר כשמבצעים הכנת תשתית בלבד ומשלימים שרשור בשלב מאוחר

### רגולציה, בדיקות ותיאומים

- ביצוע העבודה ע״י חשמלאי בעל רישיון תקף מטעם משרד האנרגיה, ובהיקף ובגודל מתקן שאינם חורגים מסוג הרישיון, בהתאם לחוק החשמל ולתקנותיו
- בדיקת המתקן ואישור חשמלאי בודק בדרגה המתאימה לפני חיבור למתח, כולל בדיקות בידוד, רציפות מוליך ההגנה, עכבת לולאת תקלה, פעולת ממסר הפחת והתנגדות ההארקה; יש לתמחר גם תיקון ליקויים וביקורת חוזרת
- בכבל תת־קרקעי או בכבל בשרוול — מדידת התנגדות בידוד לפני המשיכה ומיד אחריה, ותיעוד שתי התוצאות; בלי מדידה משווה אין דרך לקבוע אם הבידוד נפגע במהלך המשיכה ומי אחראי
- חישוב חתך המוליכים לפי מקדמי הפחתת זרם בתנאי ההנחה בפועל — ריכוז מעגלים בתעלה, כבל בתוך שרוול, טמפרטורת קרקע וסביבה ועומק הטמנה — ולא לפי טבלת זרם נומינלי בלבד
- תיאום מוקדם עם חברת החשמל בכל עבודה בקרבת קווי חח״י עיליים או תת־קרקעיים, בכל חפירה בתוואי המסומן כתשתית חח״י, ובכל שינוי או הגדלה של חיבור צרכן — כולל קבלת הנחיות בכתב והשגחה בשטח כשנדרש
- ביצוע תשתית החיבור לחברת החשמל לפי מפרט חח״י שיתקבל בכתב מראש — קוטר השרוול, עומקו, השוחה, חוט המשיכה והמיקום המדויק של נקודת המסירה; חריגה מהמפרט מחייבת תיקון על חשבון הקבלן
- היתר חפירה מהרשות המקומית לכל עבודה בשטח ציבורי (מדרכה, כביש, גינה ציבורית), כולל תיאום עם מחלקות תשתיות, כבישים וגנים, הסדרי תנועה ובטיחות, ותנאי החזרת מצב לקדמותו ותקופת בדק וערבות על התיקון
- איתור תשתיות תת־קרקעיות קיימות לפני תחילת חפירה — קבלת תוכניות מכל מחזיקי התשתית (חשמל, תקשורת, מים, ביוב, גז, ניקוז) וסימון התוואי בשטח. בטווח הקרבה שקובע בעל התשתית אסור שימוש בכלי מכני כלל: חפירת גישוש ידנית בלבד, ולעיתים בהשגחת נציג בעל התשתית
- סימון ומדידת התוואי בשטח ע״י מודד מוסמך לפני החפירה, ותיעוד צילומי ומדידת עומקים ומיקומים לפני כיסוי החפירה — כבסיס לתוכניות As-Made ולהוכחת ביצוע
- חפירה בעומק העולה על כ־1.2 מ׳ מחייבת דיפון או שיפוע בטוח לפי תקנות הבטיחות בעבודה, וכן גידור, שילוט וסידורי כניסה ויציאה בטוחים; אין להיכנס לחפירה לא מוגנת בכל עומק
- עבודה בשוחה עמוקה נחשבת עבודה בחלל מוקף — נדרשים היתר עבודה, בדיקת אטמוספירה בגלאי גזים, אוורור כפוי, משגיח מחוץ לשוחה ואמצעי חילוץ זמינים
- עבודה חמה (חיתוך בדיסק, ריתוך) במפעל, בקניון או במבנה מאויש מחייבת היתר עבודה חמה ממנהל הבטיחות של האתר, אמצעי כיבוי במקום, צופה אש ותקופת השגחה לאחר סיום העבודה
- עבודה בגובה מחייבת הסמכת עבודה בגובה בתוקף, רתמה, בולם נפילה וקו עגינה או במת הרמה תקינה עם בודק שנתי בתוקף
- חפירה בקרבת עץ בוגר מחייבת אישור פקיד יערות ועבודה לפי הנחיותיו; באזור עתיקות מוכרז נדרש תיאום ופיקוח של רשות העתיקות — שני אלה עוצרים חפירה בשטח ציבורי
- הפרדה בין מערכות מתח נמוך למערכות תקשורת ומתח נמוך מאוד בתוואי משותף — מחיצה מתכתית מוארקת, תעלה נפרדת או מרחק הפרדה מוגדר ומצוין במפורש בכתב הכמויות (בפרקטיקה כ־20–30 ס״מ), כדי למנוע הפרעות ומגע בין מערכות
- כל חדירה של צנרת או כבלים דרך מחיצת אש (קיר או תקרה) חייבת באיטום בעל אישור מכון התקנים המתאים לסוג המחיצה, כך שנשמרת עמידות האש המקורית של האלמנט; יש לתעד ולסמן את מיקום החדירה ואת סוג האיטום
- מעגלי חירום ומערכות בטיחות (מפוחי עשן, משאבות כיבוי, תאורת חירום) יבוצעו בכבל עמיד אש עם מערכת תמיכה מתכתית מאושרת לאורך כל התוואי — אין להשתמש באזיקוני פלסטיק כתמיכה בנתיבי מילוט
- אין לבצע קידוחים או חדירות בקירות, בתקרה או ברצפת ממ״ד ללא אישור מוקדם והתאמה להנחיות פיקוד העורף; חדירה לא מאושרת מבטלת את תקינות המרחב המוגן
- אין לפגוע באלמנטים קונסטרוקטיביים — קידוח או חציבה בקורות, בעמודים, בתקרות ובקירות נושאים מחייבים סריקה לאיתור ברזל זיון ואישור מהנדס קונסטרוקציה לגודל ולמיקום החדירה
- הארקת כל חלקי המתכת של מערכת התעלות, הסולמות והשרוולים המתכתיים וחיבורם למערכת השוואת הפוטנציאלים, תוך הבטחת רציפות חשמלית בין כל הקטעים באמצעות גישורים ומהדקי הארקה מאושרים, ומדידת רציפות מתועדת
- כבל תת־קרקעי יונח בעומק המזערי הנדרש למקומו, עם מיגון מכני מתאים וסרט סימון אזהרה כ־30 ס״מ מעל הכבל לאורך כל הקו. עומקים אופייניים בפועל: כ־70–80 ס״מ בשטח מגונן ובמדרכה וכ־100–125 ס״מ מתחת לכביש עם שרוול פלדה או עטיפת בטון — יש לאמת את הערך המחייב מול המפרט ומול דרישת הרשות לפני התמחור
- מילוי חוזר בשטח ציבורי יבוצע בשכבות מבוקרות של כ־20 ס״מ עם הידוק לדרגה הנדרשת, ובאישור בדיקת מעבדה מוסמכת ודוח הידוק; ללא הדוח הרשות אינה מאשרת את החזרת המצב ואינה משחררת את הערבות
- חיבורי כבלים בקרקע ובשוחות יבוצעו במופה אטומה (שרף/ג׳ל או מתכווצת) בלבד; אין לבצע הסתעפות בקופסה עם גלנדים בתא שעלול להתמלא מים
- כל קופסת מעבר והסתעפות תישאר נגישה לאורך חיי המתקן — אין להטמין קופסה מתחת לטיח, לגבס או ליציקה
- בבניין משותף — תיאום ואישור ועד הבית לתוואי העובר בשטחים משותפים (חדר מדרגות, גג, חצר, חניון), ובשינויים משמעותיים ברכוש המשותף נדרשת החלטת בעלי הדירות; שינוי בחדר מונים או בפיר משותף מחייב תיאום נוסף
- תיאום מוקדם עם קבלן השלד ועם קבלני המערכות האחרות (ספרינקלרים, מיזוג, אינסטלציה) — כולל חלון הזמן להכנסת התשתית לפני היציקה וגובה חופשי מאושר בחניון
- עבודה בקרבת מתקן חי מחייבת ניתוק מתח מבוקר, נעילה ושילוט של אמצעי הניתוק (LOTO) ובדיקת היעדר מתח מתועדת לפני תחילת העבודה
- שימוש בכלי עבודה חשמליים באתר, ובמיוחד בקידוח רטוב ובחפירה, מחייב הזנה דרך מפסק פחת (לוח ארעי תקין או מפסק פחת נייד) ומאריכי גומי תקינים
- חומרים המסופקים לאתר (צנרת, תעלות, כבלים, שוחות) יהיו בעלי תקן ישראלי מתאים, עם תעודות ותעודות משלוח שיישמרו ויימסרו לבודק ולתיק המתקן
- סימון ושילוט קבועים של התוואי, השוחות והכבלים בשני הקצוות, ומסירת תיק מתקן ללקוח הכולל תוכניות As-Made של תוואי התשתית, עומקי הטמנה, מיקומי שוחות ומעברים ותיעוד האיטומים
- ביטוח עבודות קבלניות וצד ג׳ בתוקף לכל תקופת העבודה, ואחריות הקבלן לנזק לתשתיות קיימות במהלך החפירה
- אחריות הקבלן לניקיון האתר, לפינוי פסולת ועודפי חפירה לאתר מורשה עם אישור הטמנה, ולשמירה על מעבר בטוח להולכי רגל ולכלי רכב — כולל גשרונים, גידור ותאורת אזהרה — לאורך כל תקופת העבודה

<a id="earthing"></a>
## הארקות — הארקת יסוד, פס השוואת פוטנציאלים, אלקטרודה ובדיקת התנגדות

`earthing` · ציוד ראשי 25 · אביזרים 20 · מתכלים 17 · כלים 30

### החלטות שמשנות את הרשימה ואת המחיר

**הארקת יסוד במבנה חדש (לפני יציקה)**

- מתי בוחרים: בניין/בית חדש שעדיין ביסודות — הדרך הזולה והנכונה ביותר, חובה לתאם עם קבלן השלד
- מה זה משנה: מערכת אחת ועקבית מבחינת מתכות: או סרט פלדה מגולוון 30x3.5 המרותך לברזל הזיון בריתוך חשמלי (הפתרון המקובל בישראל), או נחושת חשופה 50 ממ"ר עם חיבורי ריתוך אקזותרמי/מהדק דו-מתכתי מאושר — אין לערבב נחושת עם מהדקי פלדה מגולוונת. כולל שלוחות לארון החשמל ולפס השוואת פוטנציאלים, קשירה לזיון בברזל קשירה מגולוון (לא אזיקונים), הגנה וסימון בולט של השלוחות היוצאות מהיציקה, ומעבר קרקע-אוויר בנירוסטה AISI 316 או בנחושת עם מהדק דו-מתכתי. עלות החומר נמוכה — מה שמייקר הוא הנוכחות באתר בזמן היציקה, התיעוד הצילומי לפני כיסוי, וביקור חוזר כשהיציקה נדחית

**טבעת הארקה היקפית במבנה קיים (רטרופיט)**

- מתי בוחרים: כשאין הארקת יסוד קיימת או שאיננה עומדת בבדיקה, ואי אפשר לגעת ביסוד
- מה זה משנה: חפירה היקפית מסביב למבנה, מוליך נחושת חשוף 50 ממ"ר או סרט פלדה מגולוון, שוחות ביקורת, החזרת מצב לקדמותו. עיקר העלות איננה חומר: הזמנת סימון תשתיות מחח"י/בזק/תאגיד המים/חברת הגז + אגרה, חפירות גישוש ידניות, היתר חפירה, דיפון או שיפוע לחפירה מעל 1.2 מ', פינוי עודפי עפר (העפר החפור תופח 20–30% ולא נכנס חזרה) ושיקום ריצוף/אספלט/אינטרלוק/גינון. כל אלה חייבים להופיע כשורות מתומחרות ולא כמלל

**אלקטרודת מוט בודדת**

- מתי בוחרים: מבנה קטן, מבנה יביל, שער חשמלי, עמדת טעינה, משאבה בשדה — כשהאדמה סבירה ואין דרישה להתנגדות נמוכה במיוחד
- מה זה משנה: מוט פלדה מצופה נחושת בציפוי ≥250 מיקרון (לא מוט זול בציפוי 25 מיקרון שמתקלף), חוד חדירה, מהדק מאושר לקבורה, שוחת ביקורת קומפלט ומהדק ניתוק למדידה. בשטח בנוי — 2×1.5 מ' + מצמד, כי מוט 3 מ' פשוט לא נכנס בגובה חדר או במרתף. חובה לנקוב בהצעה ערך יעד להתנגדות (Ω) — בלעדיו אין קריטריון קבלה ואין בסיס לסעיף המותנה של מוטות נוספים

**מערך רב-אלקטרודות (טור/משולש) + חומר משפר הארקה**

- מתי בוחרים: קרקע סלעית/חולית/יבשה, או כשמדידת המוט הבודד יצאה גבוהה מערך היעד שנקבע
- מה זה משנה: 2–4 מוטות במרווח של לפחות אורך המוט, מצמדים, מוליך קישור, שוחה לכל מוט, ותערובת מוליכה יציבה (GEM/מרקונייט) 2–3 שקים למוט — לא בנטונייט טהור שמתייבש ומתכווץ בקיץ הישראלי ומאבד מגע עם המוט. מכפיל שעות עבודה וחומר — חייב להופיע בהצעה כסעיף מותנה בתשלום נפרד

**אלקטרודת קידוח עמוק / אלקטרודת לוח**

- מתי בוחרים: קרקע סלעית, שטח צר שאין בו מקום למערך מוטות, או כשמערך של 4 מוטות עדיין לא מגיע ליעד
- מה זה משנה: קידוח 6–20 מ' בקבלן קידוח/מקדח בשכירות, מוטות מוברגים במצמדים לכל העומק ומילוי חומר מוליך לאורך הקדח, או לוח נחושת/פלדה מגולוונת קבור. עלות הקידוח וההובלה היא הסעיף הדומיננטי ולא החומר — אבל לרוב זו התשובה האמיתית והיציבה יותר מ-4 מוטות בטור

**פס השוואת פוטנציאלים ראשי בלבד**

- מתי בוחרים: דירה/בית פרטי/עסק קטן עם נקודת ריכוז אחת ליד ארון החשמל
- מה זה משנה: פס נחושת 4x40 על מבודדים בקופסה, גישורים לצנרת מתכתית קיימת בלבד, מבנה מתכת ותעלות. חובה לבדוק בשטח מה באמת מתכתי — ברוב הבתים החדשים הצנרת פקסגול/פלסטיק ואין למה לגשר; בגז — גישור רק בצד הצרכן, אחרי המפרק המבודד ובתיאום חברת הגז

**פס ראשי + פסים משניים מבוזרים**

- מתי בוחרים: בניין רב-קומות, מלון, מרפאה, בריכה, חדר מעליות, חדרים רטובים, חדר שרתים
- מה זה משנה: פס ראשי + פס בכל קומה/אזור, מוליך עולה בפיר (25–50 ממ"ר) עם אטם חוצה אש בכל מעבר קומה, ריבוי גישורים, שילוט ומדידת רציפות לכל גישור. הסעיף שהכי מתפוצץ בכמויות מול הצעה ראשונית

**השוואת פוטנציאלים משלימה בחדר רחצה / שיפוץ דירה**

- מתי בוחרים: שיפוץ דירה, חדר רחצה, מקלחון או מטבח — העבודה הכי שכיחה בבתים פרטיים; חייב להתבצע לפני ריצוף
- מה זה משנה: קופסת גישור מקומית עם מהדק 6 חיבורים, מוליכים 4–6 ממ"ר (16 ממ"ר לא נכנס למהדק צנרת של אמבטיה), גישור לצנרת חמים/קרים מתכתית, לשלד מתכת של האמבט, לסבכת הניקוז ולמסילות. אם הצנרת פלסטיק — לבדוק בשטח ולא לתמחר גישורים שלא קיימים. עבודה בדירה מאוכלסת: כיסוי והגנה, אבק חציבה, ניתוק זמני של החשמל, ניקיון מלא בסוף יום ושיקום הקיר

**נחושת חשופה מול סרט פלדה מגולוון**

- מתי בוחרים: נחושת — כשנדרשת עמידות ואורך חיים מרבי או בקרקע קורוזיבית; פלדה מגולוונת — כשהתקציב מוביל ובתנאי קרקע רגילים
- מה זה משנה: ההחלטה היא על מערכת שלמה ולא על מטר: נחושת יקרה, חשופה לגניבה באתר פתוח ומחייבת מהדקים דו-מתכתיים או ריתוך אקזותרמי בכל מפגש עם פלדה — נחושת במגע ישיר עם פלדה מגולוונת בבטון או בקרקע אוכלת את הפלדה. פלדה מגולוונת זולה, אבל הנקודה הקורוזיבית ביותר במתקן היא יציאת הסרט מהבטון לקרקע ולאוויר, וסרט דנסו הוא פלסטר בלבד — היציאה חייבת להיות בנירוסטה AISI 316 או בנחושת עם מהדק דו-מתכתי בתוך הבטון. כל חיתוך/ריתוך בסרט מחייב גלוון קר (לא צבע יסוד — צבע כולא לחות ומאיץ קורוזיה על מגולוון)

**חיבור בריתוך (חשמלי/אקזותרמי) מול מהדקים מכניים**

- מתי בוחרים: ריתוך — לכל חיבור שייקבר בבטון או בקרקע ולא יהיה נגיש לעולם, ולכל מעבר נחושת-פלדה; מהדק מכני — אך ורק בתוך שוחת ביקורת נגישה ובכל נקודה שצריך לפרק למדידה
- מה זה משנה: הכלל חד וללא יוצא מן הכלל: מהדק מכני קבור בבטון או באדמה הוא ליקוי — הוא מתרופף, נאכל ואי אפשר לבדוק אותו. חיבור סרט פלדה לזיון מבוצע בריתוך חשמלי (דורש מכונת ריתוך, אלקטרודות, מסכה, שמיכת אש ומטף) ולאחריו גלוון קר; חיבור נחושת ומעבר נחושת-פלדה מבוצע בריתוך אקזותרמי — תבנית ייעודית לכל צירוף חתכים היא עלות חד-פעמית לפרויקט, והמטענים לפי מספר החיבורים. מהדק מכני זול ומהיר אך מחייב שוחת גישה, מומנט הידוק ובדיקה תקופתית

**הארקה משולבת עם מערכת הגנת ברקים**

- מתי בוחרים: מבנה גבוה, מבנה מבודד בשטח פתוח, מתקן עם ציוד רגיש, או כשקיים יועץ הגנת ברקים בפרויקט
- מה זה משנה: חתכים גדולים יותר, מהדק ניתוק/נקודת מדידה נגישה לכל מוריד, חיבור למערכת הארקה אחת משותפת, ובעיקר — מגן מתחי יתר (SPD) Type 1 בלוח הראשי ו-Type 2 בלוחות משניים, שהיועץ ידרוש ושכמעט אף פעם לא מופיע בהצעה. מוסיף מהדקי ביקורת, שילוט ותיעוד נפרד בכמות משמעותית

**הארקת מערכת סולארית / עמדת טעינה**

- מתי בוחרים: בית פרטי או עסק עם מערכת PV, ממיר, או עמדת טעינה לרכב — היום חלק מרוב עבודות ההארקה בבית פרטי
- מה זה משנה: גישור מסגרות הפאנלים והמסילות במהדקים ייעודיים, מוליך הארקה 6–16 ממ"ר לממיר ולמבנה הנושא, נקודת חיבור שמורה ומסומנת בפס הראשי, ולעיתים SPD בצד DC. בעמדת טעינה — לעיתים נדרשת אלקטרודה מקומית ייעודית ובדיקת התנגדות נפרדת. מוסיף נסיעה ותיאום מול מתקין המערכת

**בדיקת התנגדות בלבד (ללא ביצוע)**

- מתי בוחרים: קריאת שירות, בדיקה לפני חיבור מונה, דרישת בודק, חשד לתקלה, מסירת מבנה
- מה זה משנה: כמעט אין חומר — התמחור הוא נסיעה, שעות, ציוד מדידה בכיול תקף ודו"ח חתום. הפעולה המסוכנת היא פתיחת מהדק הניתוק או פירוק גישור: במתקן חי זה מייצר מתח מגע על הצנרת ועל גוף המבנה. חובה הפסקת חשמל מתואמת מראש, נעילה ושילוט (LOTO), בדיקת היעדר מתח, או התקנת גשר עוקף זמני לפני הפירוק. אין להרטיב את הקרקע לפני המדידה — מודדים כמות שהוא ומציינים בדו"ח עונה ותנאי קרקע. לתמחר סעיף נפרד לתיקון/שיפור אם הבדיקה נכשלת

**תיקון מתקן שנפסל בבדיקת בודק**

- מתי בוחרים: בודק פסל את המתקן — קורה בפועל בכל פרויקט שלישי, ובעיקר במתקנים שמישהו אחר ביצע
- מה זה משנה: נסיעה נוספת לאיתור הליקוי, פתיחת שוחות וניקוי בוץ, מדידה חוזרת, תיקון (מוטות נוספים, מהדק ניתוק שחסר, גישור שלא בוצע, מעבר קורוזיבי), ובדיקה חוזרת של הבודק באגרה נוספת ועם יום עבודה שלם של ליווי. חובה לתעד את המצב הקיים לפני תחילת העבודה כדי לא לרשת אחריות על מתקן ישן של אחר

### מה הכי שוכחים לתמחר

- ערך יעד להתנגדות (Ω) שאליו מתחייבים — בלי ערך כתוב בהצעה אין קריטריון קבלה, אין בסיס לסעיף המותנה של מוטות נוספים, וכל ויכוח נגמר על חשבון הקבלן
- שוחת ביקורת שלמה — חפירה, מצע חצץ, ביסוס בטון, מכסה מחוזק ושילוט; מתומחרת כ"פריט" ובפועל זו חצי שעת עבודה ובטון
- מהדק ניתוק/ביקורת — בלעדיו אי אפשר למדוד את האלקטרודה בנפרד, וחוזרים לאתר
- מוטות הארקה נוספים ותערובת מוליכה כשהמדידה לא עומדת ביעד — כמעט אף פעם לא מתומחר כסעיף מותנה בתשלום נפרד
- הפסקת חשמל מתואמת מראש, נעילה ושילוט (LOTO), ובדיקת היעדר מתח — אי אפשר לגעת בפס ההשוואה או בגישור במתקן חי
- גשר עוקף זמני לפני פירוק גישור או פתיחת מהדק ניתוק — פריט של שקלים שהוא בדיוק ההבדל בין עבודה לתאונה
- חשמל זמני באתר — לוח ארעי עם פחת 30mA, מאריך תעשייתי ולעיתים גנרטור, במבנה שעדיין אין בו מונה
- הגנה על בית הלקוח — יריעות, שמיכות על ריהוט, כיסוי ריצוף בתוואי, שואב תעשייתי וניקיון מלא בסוף יום. חציבה בדירה מאוכלסת מפזרת אבק בכל הבית
- חציבה, שיקום וסגירה כשורות מתומחרות — טיח, שפכטל, צבע, אריחים חלופיים, דבק ורובה, חיתוך ותיקון אספלט/אינטרלוק
- פינוי עודפי עפר ופסולת — העפר תופח 20–30% ולא נכנס חזרה, כולל מכולה/הובלה, אגרת הטמנה ואישור פינוי
- הזמנת סימון תשתיות מחח"י, בזק, תאגיד המים וחברת הגז + אגרה + חפירות גישוש ידניות — לא רק "היתר חפירה"
- בטיחות בחפירה ובגובה — דיפון או שיפוע לחפירה מעל 1.2 מ', גידור ושילוט, רתמה לעבודה בפיר
- אישורי כניסה לאתר, הדרכת בטיחות, ביטוח צד ג' וביטוח עבודות קבלניות — בפרויקט מסודר לא נכנסים לשער בלעדיהם
- הובלה ופריקה — מוט 3 מ' ופטיש הידראולי לא נוסעים ברכב פרטי, והובלת מיני-מחפרון היא עלות נפרדת מעבר לשכירות היומית
- הביקור באתר בזמן יציקת היסודות — המתנה לקבלן השלד, ולעיתים ביקור חוזר כי היציקה נדחתה
- הגנה וסימון בולט של השלוחות היוצאות מהיציקה + תיעוד מיקומן במידות — בלי זה יוצקים או חותכים אותן וחוזרים לשבור בטון
- ברזל קשירה מגולוון לקשירת המוליך לזיון — פריט של שקלים; אזיקוני פלסטיק לא שורדים את הוויברטור
- מכונת ריתוך, אלקטרודות, מסכה ושמיכת אש — חיבור סרט הפלדה לזיון מבוצע בריתוך, ובקטלוגים מופיע רק ריתוך אקזותרמי יקר
- גישורי השוואת פוטנציאלים לכל צנרת מתכתית קיימת — כולל מעקף סביב מונה המים; ובמקביל, לא לתמחר גישורים לצנרת פקסגול שלא קיימת
- מוליכי גישור 4–6 ממ"ר להשוואת פוטנציאלים משלימה — 16 ממ"ר לא נכנס למהדק צנרת של אמבטיה
- החזרת מצב לקדמותו אחרי חפירה — ריצוף, אספלט, אינטרלוק, דשא והשקיה. לפעמים יקר מכל עבודת ההארקה
- הגנה מכנית קשיחה במעבר קרקע-אוויר — זווית או צינור פלדה עד גובה 2 מ'; מריכף וסרט דנסו לא שורדים מכסחת או מריצה
- הגנת קורוזיה בחיבורים קבורים, ומעבר קרקע-אוויר בנירוסטה AISI 316 או בנחושת עם מהדק דו-מתכתי
- מהדק דו-מתכתי בכל מפגש נחושת–פלדה — מתעלמים ממנו והחיבור נאכל תוך שנים
- מוליך הארקה עולה בפיר בבניין רב-קומות, כולל אטם חוצה אש בכל מעבר קומה
- מגן מתחי יתר (SPD) Type 1/Type 2 — היועץ ידרוש, וזה לא מופיע באף הצעה ראשונית
- נקודת חיבור שמורה בפס וגישור מסגרות למערכת סולארית ולעמדת טעינה — היום חלק מרוב העבודות בבית פרטי
- שאיבת מים וניקוי בוץ משוחת הביקורת לפני מדידה — שוחה מלאה בוץ היא הסיבה הכי שכיחה למדידה שנכשלת
- מדידת רציפות הגישורים במכשיר ייעודי בזרם ≥200mA — הבודק דורש אותה, ומולטימטר לא עונה עליה
- שכר חשמלאי בודק, אגרתו, נסיעתו, יום העבודה שלי שנשרף בליווי הבודק ובפתיחת המתקן עבורו, והבדיקה החוזרת אחרי תיקון ליקויים
- דו"ח מדידת התנגדות חתום + תיק מסירה + תרשים as-made + תיעוד צילומי לפני כיסוי
- תיעוד מצב קיים לפני תחילת העבודה (מדידה + צילום) — כדי לא לרשת אחריות על הארקה ישנה שמישהו אחר ביצע
- סעיף הסתייגות בהצעה: תוצאת המדידה תלויה בסוג הקרקע ובעונה; שיפור מעבר לערך היעד הוא סעיף מותנה בתשלום נפרד ולא "אחריות הקבלן"
- שילוט — "אין לנתק" על פס השוואת הפוטנציאלים, סימון שוחות, נקודות מדידה וסימון מוליכים
- סרט אזהרה תת-קרקעי מעל התוואי הקבור — פריט זול שמעכב אישור
- אטימת חדירה תת-מפלסית באטם מכני בתוך שרוול — מסטיק פוליאוריטני לא עומד בלחץ מים ומרטיב את המרתף
- ניהול מים ולכלוך בקידוח כוס יהלום — שואב רטוב, טבעת איסוף ואיטום סביב הקדח
- עלות עוזר ליום שלם — חפירה, הנעת מוטות והשחלה הן עבודת שני אנשים
- נסיעות מרובות: ביצוע לפני יציקה, המשך אחרי שלד, מדידה בסוף, וליווי הבודק — ארבעה ימי שטח נפרדים
- כיול מכשירי המדידה בתוקף — הבודק דורש תעודת כיול, וכיול הוא עלות שנתית
- ברגים ודיסקיות נירוסטה, שלות, דיבלים וחומרי קיבוע — פריטי "אגורות" שמצטברים לשעות עבודה

### רגולציה, בדיקות ותיאומים

- ביצוע עבודת ההארקה חייב להתבצע על ידי חשמלאי בעל רישיון תקף מטעם משרד העבודה, בדרגה המתאימה לגודל החיבור ולמתח המתקן, בהתאם לחוק החשמל ולתקנותיו
- המסגרת התקנית העיקרית לעבודה זו: תקנות החשמל (הארקת יסוד), התשמ"א-1981; ותקנות החשמל (הארקות ואמצעי הגנה בפני חשמול במתח עד 1000 וולט), התשנ"א-1991. הצעה שמצטטת "חוק החשמל" בכלליות אינה מרשימה בודק — יש לנקוב בתקנות הרלוונטיות
- הארקת יסוד נדרשת במבנה חדש ומבוצעת בשלב היסודות, לפני היציקה — יש לתאם מראש עם קבלן השלד, המפקח והמתכנן, לסמן ולהגן על השלוחות, ולתעד בצילום ובמידות לפני כיסוי בבטון
- בדיקה ואישור של בודק חשמל מוסמך (בדרגה המתאימה לגודל החיבור) לפני חיבור המתקן לרשת; ליקויים מחייבים תיקון ובדיקה חוזרת באגרה נוספת ובליווי נוסף מצד המבצע
- תיאום מול חברת החשמל לגבי נקודת האיפוס ואופן החיבור, מיקום ארון המונה ונקודת החיבור. איפוס והארקת יסוד אינם חלופות זו לזו — הארקת יסוד נדרשת ממילא במבנה חדש ומחוברת לפס השוואת הפוטנציאלים; חח"י לא מחברת מונה ללא אישור והמסמכים הנדרשים
- עריכת מדידת התנגדות הארקה ומסירת דו"ח מדידה חתום, הכולל את ערך היעד שנקבע, התוצאה בפועל, סוג הקרקע, העונה ומועד המדידה. אין להרטיב את הקרקע לפני המדידה — המדידה חייבת לשקף את המצב הגרוע (קיץ יבש)
- מכשירי המדידה חייבים להיות בכיול תקף, ותעודת הכיול נמסרת לבודק ומצורפת לתיק המסירה
- השוואת פוטנציאלים נדרשת לכל החלקים המתכתיים הזרים במבנה — צנרת מים, ביוב מתכתי, ספרינקלרים, מערכות מיזוג ומבנה מתכת — וכן בחדרים רטובים, מעליות ובריכות שחייה. יש לאמת בשטח אילו מערכות אכן מתכתיות; בצנרת גז — גישור בצד הצרכן בלבד, אחרי המפרק המבודד, ובתיאום חברת הגז
- ניתוק, נעילה ושילוט (LOTO) לפני כל נגיעה בפס ההשוואה, בגישור או במהדק ניתוק במתקן פעיל, לרבות בדיקת היעדר מתח או התקנת גשר עוקף זמני; הפסקת החשמל מתואמת מראש עם הלקוח או עם דיירי הבניין
- חפירה בשטח ציבורי או ליד תשתיות קיימות מחייבת היתר חפירה מהרשות המקומית, הזמנת סימון תשתיות בתשלום אגרה מול חברת החשמל, בזק, תאגיד המים וחברת הגז, וחפירות גישוש ידניות לפני חפירה מכנית, לרבות גידור ושילוט אזהרה
- בטיחות בעבודה: דיפון או שיפוע לחפירה בעומק העולה על 1.2 מ', גידור ומעקות, ציוד מגן אישי מלא, ורתמה וקו חיים בעבודה בפיר ובגובה — בהתאם לתקנות הבטיחות בעבודה
- כשקיימת מערכת הגנת ברקים במבנה — נדרש תיאום עם יועץ הגנת הברקים, חיבור למערכת הארקה אחת משותפת, נקודות מדידה נגישות ומסומנות לכל מוריד, והתקנת מגן מתחי יתר (SPD) בהתאם לדרישת היועץ. תכן ההגנה נשען על ת"י 1173
- עבודות ברכוש משותף (חדר חשמל, פיר, חצר משותפת, קידוח ברצפת מרתף) מחייבות אישור ועד הבית או חברת הניהול מראש, וכן תיאום גישה ומועדי עבודה
- באתרים ציבוריים ומוסדיים (בתי ספר, מרפאות, מבני ציבור) עשויות להתווסף דרישות של יועץ בטיחות ושל רשות הכבאות, לרבות אטימת מעברי אש סביב מוליכי ההארקה
- כניסה לאתר מאורגן מחייבת אישורי כניסה, הדרכת בטיחות, ביטוח צד ג' וביטוח עבודות קבלניות בתוקף
- פינוי עודפי עפר ופסולת בניין למטמנה מורשית בלבד, כולל אישור פינוי המצורף לתיק המסירה
- סימון ושילוט ברור של פס השוואת הפוטנציאלים, נקודות המדידה ושוחות הביקורת, ואיסור ניתוק ללא הרשאה — דרישה חוזרת של הבודקים
- תיעוד מצב קיים (מדידה וצילום) לפני תחילת עבודה במתקן קיים, כדי להגדיר במדויק את גבול האחריות של המבצע
- מסירת תיק מתקן הכולל תרשים תוואי ההארקה כפי שבוצע (as-made), תעודות ומפרטי החומרים (לרבות עובי ציפוי הנחושת במוטות וסוג הנירוסטה), דו"ח המדידה, תעודות הכיול ותעודת הבדיקה של החשמלאי הבודק

<a id="inspection_fault"></a>
## בדיקת מתקן, דוח ליקויים ואיתור תקלות

`inspection_fault` · ציוד ראשי 39 · אביזרים 25 · מתכלים 18 · כלים 36

### החלטות שמשנות את הרשימה ואת המחיר

**בדיקה ויזואלית ודוח ליקויים בלבד (ללא מדידות)**

- מתי בוחרים: סיור מקדים לפני רכישת נכס, לפני שיפוץ, או כשהלקוח רוצה לדעת מה מצב המתקן לפני שהוא מזמין חשמלאי בודק
- מה זה משנה: אין מכשירי מדידה ואין אישור בודק — רק שעות עבודה + דוח מצולם. הזול ביותר, אבל אסור להציג אותו כאישור תקינות. אין BOM של חומרים כמעט

**בדיקה מלאה עם מדידות (בידוד, רציפות הארקה, לולאת תקלה, פחת, קוטביות, זרם קצר צפוי)**

- מתי בוחרים: כשצריך תמונת מצב אמיתית של המתקן, לפני מסירה, אחרי שיפוץ, או כשיש תקלות חוזרות
- מה זה משנה: מוסיף זמן מדידות משמעותי, מחייב הפסקת חשמל מתואמת, ניתוק והחזרה של צרכנים רגישים לפני מדידת בידוד, מכשירי מדידה מכוילים עם תעודת כיול, וטבלת תוצאות עם ערכי סף (עמידה/אי-עמידה) ולא רק מספרים

**בדיקה ואישור ע"י בודק חשמל מוסמך**

- מתי בוחרים: כשנדרש מסמך רשמי — רישיון עסק, מוסד חינוך, דרישת מבטח, מסירת מבנה חדש, חיבור חדש מול חברת חשמל
- מה זה משנה: מוסיף שכר בודק חיצוני + נסיעות, זמן תיאום, ולרוב ביקור שני (בדיקה חוזרת) אחרי תיקון הליקויים. רמת ההרשאה של הבודק חייבת להתאים לגודל החיבור, ומי שביצע את תיקון הליקויים אינו יכול להיות מי שמאשר אותם — צריך בודק נפרד

**מתקן חד פאזי (דירה/בית פרטי)**

- מתי בוחרים: דירת מגורים או יחידה קטנה עם חיבור חד פאזי
- מה זה משנה: לוח קטן, מספר מעגלים מצומצם, זמן בדיקה קצר. מיגון חלופי בעיקר 1P+N ופחת דו-קוטבי בגודל שנגזר מגודל המפסק הראשי

**מתקן תלת פאזי (בית פרטי גדול / עסק / בניין)**

- מתי בוחרים: חיבור תלת פאזי, לוח ראשי + לוחות משנה, מנועים, מזגנים מרכזיים
- מה זה משנה: בדיקת איזון עומסים ורצף פאזות, פחת 4 קוטבי, מפסק ראשי לפי גודל החיבור המאושר, יותר מעגלים ויותר שעות. לרוב מחייב הפסקת חשמל מתואמת

**בניין משותף / רכוש משותף (לוח ראשי, לוחות קומתיים, הארקת יסוד)**

- מתי בוחרים: ועד בית מזמין בדיקה, ליקויים בחדר מדרגות, תאורת חירום, מעלית
- מה זה משנה: מוסיף תיאום ועד בית, מודעה לדיירים לפני הפסקת חשמל, תיאום טכנאי מעליות, גישה לחדר מונים, בדיקת הארקת יסוד/קופסת ביקורת, תאורת חירום ושילוט. עבודה בשעות שאינן מפריעות לדיירים

**מתקן מסחרי / תעשייתי**

- מתי בוחרים: מפעל, מטבח מסחרי, משרדים גדולים, לוחות עם מנועים ובקרה
- מה זה משנה: מוסיף סקר תרמוגרפי, בדיקת מנועים ומגענים, חיזוק מהדקים בפסי צבירה לפי מומנט, פחת 300mA להגנת אש עם סלקטיביות, עבודה בשעות סגירה, ולעיתים גנרטור/UPS בבדיקה

**סקר תרמוגרפי (מצלמה תרמית) ללוחות**

- מתי בוחרים: לוחות בעומס אמיתי, חשד להתחממות, דרישת מבטח, תחזוקה מונעת שנתית
- מה זה משנה: מחייב עבודה על מתקן חי ופתיחת לוח בעומס — הערכת סיכון קשת חשמלית, ביגוד בדירוג cal/cm² מתאים, אדם נוסף בשטח, ודוח תמונות תרמיות נפרד עם סיווג חומרה. בחוזה שנתי כדאי להמליץ על חלון תרמוגרפי קבוע

**איתור תקלה נקודתית (קצר, פחת קופץ, הפסקת פאזה)**

- מתי בוחרים: קריאת שירות — משהו לא עובד עכשיו
- מה זה משנה: מתומחר לפי שעה + דמי ביקור/מינימום קריאה. BOM קטן (רכיב מיגון מוחלף, מהדקים, קופסה) אבל זמן האיתור הוא המחיר האמיתי — מחיר קבוע ל"תקלה" הוא ההפסד הקבוע של המשפחה

**איתור נזילת זרם (פחת שקופץ לסירוגין)**

- מתי בוחרים: פחת מפיל מדי פעם בלי סיבה ברורה, במיוחד בגשם או עם דוד/מזגן
- מה זה משנה: מחייב מלקחי זליגה, פיצול מעגלים והמתנה, ולרוב השארת רשם נתונים באתר 3-7 ימים — בלעדיו זה ניחוש בתשלום. כולל מדידת מגר לגוף חימום של דוד ולמזגן; לעיתים מסתיים בהחלפת אלמנט או בגבול מול טכנאי מיזוג

**איתור תקלה בכבל טמון בקרקע / בצנרת בקיר**

- מתי בוחרים: הזנה תת קרקעית לשער, גינה, מבנה נפרד, או מעגל בקיר שאין אליו גישה
- מה זה משנה: מוסיף מאתר תקלות כבל (TDR/אימפולסים) או מאתר מסלול, בירור תשתיות ואישור חפירה, חפירה/פתיחת קיר, גידור ותמרור בשטח ציבורי, צינור שרשורי כבד להשחלת כבל חלופי, חול וסרט אזהרה בהחזרת המצב, ותיקוני טיח, ריצוף וצבע. הפריט היקר ביותר במשפחה

**דוח ליקויים בלבד מול דוח + תיקון ליקויים באתר**

- מתי בוחרים: לקוח שרוצה לסגור הכל בביקור אחד לעומת לקוח שרוצה קודם לדעת ורק אז להחליט
- מה זה משנה: תיקון באתר מחייב להביא מלאי רכיבים מראש (פחת, מא"זים, כיסויים, שילוט) ומכפיל את זמן הביקור; אחרת נדרש ביקור שני. חומרי התקנה כבדים (צנרת, תעלות, השחלה, החלפת לוח) אינם מתומחרים כאן — הם נלקחים ממשפחת ההתקנה/שדרוג הלוח

**בדיקה עם הפסקת חשמל מתואמת מול בדיקה ללא הפסקה**

- מתי בוחרים: מדידות בידוד ורציפות מחייבות ניתוק; עסק פעיל לא תמיד יכול להיסגר
- מה זה משנה: ללא הפסקה — חלק מהמדידות לא ניתן לבצע והדוח יסויג במפורש. עם הפסקה — נדרש אישור חתום מהלקוח, מודעה מראש לדיירים/עובדים, גיבוי לצרכנים קריטיים (מקרר, שרת, אזעקה, מעלית), ולרוב עבודה בלילה/סופ"ש בתעריף גבוה יותר

**מדידת התנגדות הארקה בשיטת 3 יתדות מול מלקחי הארקה**

- מתי בוחרים: 3 יתדות כשיש שטח אדמה פנוי וניתן לנתק את האלקטרודה; מלקחיים כשאין אפשרות לנתק
- מה זה משנה: 3 יתדות = תוצאה מדויקת אך דורש ניתוק וזמן; מלקחיים = מהיר אך תקף רק במערכת עם מספר מסלולי הארקה. משפיע על ציוד ועל אמינות הדוח

**מתקן עם מערכת סולארית / גנרטור / UPS**

- מתי בוחרים: יש מקור אנרגיה נוסף מלבד חברת החשמל
- מה זה משנה: מוסיף תיאום עם מתקין המערכת, ניתוק כל מקורות המתח, בדיקת ממשקים ומיגון DC, שילוט "אזהרה — מקור מתח נוסף" על הלוח ועל ארון המונים ותרשים ניתוק חירום. במערכת עם אינוורטר נדרש פחת מטיפוס המתאים לזרם ישר

**מתקן עם עמדת טעינה לרכב חשמלי (EVSE)**

- מתי בוחרים: יש עמדת טעינה קיימת או מתוכננת — בית פרטי, חניון בבניין משותף או מקום עבודה
- מה זה משנה: מחייב מעגל ייעודי בלבד, מיגון פחת עם גילוי זרם ישר (טיפוס B או A-EV עם גילוי 6mA DC) — פחת טיפוס A רגיל נרשם כליקוי, בדיקת עומס והספק זמין מול גודל החיבור, ובדיקת רציפות הארקה ייעודית לעמדה

**בדיקה תקופתית חוזרת (חוזה תחזוקה שנתי)**

- מתי בוחרים: עסק, מוסד או בניין שרוצה תחזוקה מונעת ולא כיבוי שריפות
- מה זה משנה: מחיר נמוך יותר לביקור בודד אך מחייב התחייבות רב-שנתית, תיוק היסטוריית מדידות, תוויות "נבדק בתאריך" על הלוחות, ולעיתים התקנת חלון תרמוגרפי כדי לחסוך פתיחת לוח חי בכל ביקור

### מה הכי שוכחים לתמחר

- שעות המשרד לכתיבת הדוח, עריכת התמונות והזנת טבלת המדידות — לרוב שווה לזמן שבאתר
- הביקור השני: בדיקה חוזרת אחרי תיקון הליקויים — כמעט תמיד נדרש ואף פעם לא מתומחר
- דמי ביקור / מינימום קריאה — בלעדיהם כל קריאת שירות שנסגרת ב-40 דקות היא הפסד
- זמן איתור התקלה עצמו — מחיר קבוע ל"תקלה" הוא המלכודת הגדולה של המשפחה הזו
- שכר בודק חשמל מוסמך חיצוני + נסיעות + זמן התיאום מולו
- עלות בודק בלתי תלוי: מי שתיקן את הליקויים לא יכול לאשר אותם — זה גורם שני שצריך לשלם לו
- ניתוק והחזרה של צרכנים רגישים לפני מדידת בידוד (דרייברים, אינוורטרים, בקרים, SPD) — שעות עבודה ואחריות לנזק
- קביעת ערכי סף וקריטריוני קבלה לכל מדידה — עבודת הכנה שהופכת מספרים לחוות דעת
- זמן תיאום הפסקת החשמל: מודעה לדיירים, טופס אישור חתום, גיבוי מקרר/שרת/אזעקה ותיאום טכנאי מעליות
- עבודה בשעות לילה/סופ"ש בעסק פעיל או בבניין מאוכלס — תעריף אחר לגמרי
- עובד שני/משגיח בכל פתיחת לוח חי — לא רק בסקר תרמוגרפי
- השארת רשם נתונים באתר לכמה ימים — התקנה, פירוק, ניתוח הנתונים ושווי הציוד שנשאר בשטח
- כיסויי מודול עיוורים, כיסוי קצה למסרק, מגן לפסי צבירה וגישור הארקה לדלת הלוח — פריטים בגרושים שמופיעים בכל דוח ליקויים
- שילוט מעגלים בלוח ותוויות "נבדק בתאריך"
- חיזוק כל המהדקים בלוח לפי מומנט — שעת עבודה מלאה ולפעמים יותר בלוח גדול
- עדכון או יצירה מחדש של תרשים חד קווי וסימון הלוח
- סימון מחדש של מתקן ישן לצבעי התקן ותיעוד ההמרה בדוח — שעות שקטות שאף אחד לא מתמחר
- פירוק והרכבה של תקרה אקוסטית/גבס וארונות כדי להגיע לקופסאות חיבורים, כולל מכסי ביקורת ואריחים חלופיים
- הגנה על בית הלקוח: יריעות, כיסוי רהיטים ורצפה, שאיבה בקידוח, ניקיון והחזרת ריהוט בסוף
- תיקוני טיח, שפכטל, פריימר והתאמת גוון צבע אחרי פתיחת קיר
- החזרת מצב לקדמותו בחפירה: חול, סרט סימון, ריצוף/דשא/מדרכה, פינוי עודפי עפר, וגידור ותמרור בשטח ציבורי
- בדיקת רציפות הארקה לכל נקודה ונקודה בדירה — עבודה איטית שנראית זניחה בהצעה
- ניקוי הלוח, אטימת פתחי כניסה ורשת מגן מפני מכרסמים
- השכרת ציוד מיוחד: מצלמה תרמית, מאתר תקלות כבל, מד הארקה, רשם נתונים — כולל הובלה ופיקדון
- כיול מכשירי המדידה ותעודות כיול — עלות שנתית שצריכה להתגלגל למחיר כל בדיקה
- פינוי פסולת אמיתי: לוח ישן, גופי תאורה עם סוללות ונצרות, מכולה ואגרת פינוי; ובמבנה ישן — פינוי מורשה לחשד אסבסט
- ביטוח צד ג' ואחריות מקצועית, ותעודת אחריות בכתב עם זמן תגובה לחזרה לאתר
- אחריות וחזרה לאתר אם התקלה חוזרת — במיוחד בתקלות לסירוגין
- זמן ההסבר ללקוח ולוועד הבית, והדיון על מי משלם על מה ברכוש משותף
- נסיעות, חניה בעיר ומשלוח הדוח החתום — מוכפל במספר הביקורים בפועל
- מלאי הרכיבים שנוסע איתך ברכב כדי לא לחזור פעמיים (פחתים, מא"זים, כיסויים, שילוט)

### רגולציה, בדיקות ותיאומים

- העבודה תבוצע אך ורק ע"י בעל רישיון חשמלאי בתוקף, מסוג המתאים לגודל המתקן ולמתח שבו עובדים, בהתאם לחוק החשמל ולתקנותיו
- בדיקת מתקן ומתן אישור בדיקה נעשים ע"י בודק חשמל מוסמך בעל הרשאה המתאימה לגודל החיבור; הדוח נמסר ללקוח בכתב וחתום
- אי-תלות הבודק: מי שביצע את תיקון הליקויים אינו יכול להיות מי שמאשר אותם — נדרשת הפרדה בין המבצע לבודק, ואת עלות הבודק הנפרד יש להציג ללקוח מראש
- דוח ליקויים אינו אישור תקינות — נדרש תיקון הליקויים ולאחריו בדיקה חוזרת לפני מתן אישור למתקן
- לכל מדידה יש לקבוע מראש קריטריון קבלה בהתאם לחוק החשמל ולתקנותיו — ערך מינימלי להתנגדות בידוד, עכבת לולאה מרבית הנגזרת מסוג וגודל המא"ז שבמעגל, זמני ניתוק הפחת בזרם הנקוב ובכפולה שלו, ערך מרבי להתנגדות הארקה, וזרם קצר צפוי מול כושר הניתוק של המיגון — ולציין בדוח עמידה או אי-עמידה, לא רק מספר
- מכשירי המדידה חייבים להיות תקינים ובעלי תעודת כיול בתוקף כדי שתוצאות הבדיקה יהיו קבילות בדוח
- לפני מדידת בידוד יש לנתק צרכנים ורכיבים רגישים — SPD, דרייברים, אינוורטרים, בקרים וספקי כוח — ולהחזירם בסיום; יש לתאם עם הלקוח מראש את האחריות לנזק לציוד רגיש שלא נותק
- עסקים, מוסדות חינוך ומבני ציבור נדרשים לאישור בודק חשמל לצורך רישיון עסק, דרישות מבטח ודרישות בטיחות אש, ולבדיקות תקופתיות חוזרות במרווחים שקובעת הרשות או המבטח
- אין לפתוח מונה, לשבור חותם או לעבוד בחלק המתקן שבאחריות חברת החשמל — כל עבודה לפני המונה או בארון המונים מחייבת תיאום ואישור חברת חשמל; מפסק ראשי שנמצא בתחום חח"י מדווח בדוח ולא מוחלף על ידך
- שינוי או הגדלת גודל חיבור מחייב הליך מסודר מול חברת החשמל, כולל התאמת המיגון והכבל המזין
- הפסקת חשמל מתוכננת מחייבת אישור בכתב מהלקוח, הודעה מוקדמת לדיירים/עובדים (סדר גודל 48 שעות מראש), הסדרת גיבוי לצרכנים קריטיים (מקרר, שרת, אזעקה, ציוד רפואי) ותיאום עם טכנאי מעליות לפני ניתוק
- עבודה ברכוש משותף — לוח ראשי, לוחות קומתיים, הארקת יסוד, תאורת חדר מדרגות — מחייבת תיאום ואישור ועד הבית/נציגות הבית המשותף, ויש להסדיר מראש את חלוקת העלויות
- עבודה במתח אסורה כברירת מחדל: יש לנתק, לנעול ולתייג את מקור המתח (LOTO) ולוודא היעדר מתח בבוחן מתח לפני נגיעה; תאורה ניידת וכלים לא יוזנו מהמעגל שננעל ותויג
- כל פתיחת לוח חי (סקר תרמוגרפי, מדידות בעומס) מחייבת הערכת סיכון קשת חשמלית, ביגוד מגן בדירוג cal/cm² המתאים לתוצאת ההערכה, נוכחות אדם נוסף, מחצלת דיאלקטרית ומטף CO2 זמין
- בחדרים רטובים ובחדרי רחצה נדרשים מיגון פחת והשוואת פוטנציאלים; מוליך השוואת פוטנציאלים בתוך מבנה יהיה מבודד בצבע צהוב-ירוק ובחתך הנגזר ממוליך ההגנה — היעדרם הוא ליקוי בטיחותי שיש לציין במפורש בדוח
- נדרשת גישה להארקת היסוד ולקופסת הביקורת לצורך מדידה; במבנה ללא הארקת יסוד תקינה יש לקבוע תחילה את שיטת ההארקה של המתקן, לבצע פתרון הארקה מאושר ולהוכיח במדידה שזמן הניתוק הנדרש מושג בפועל — אלקטרודה בודדת אינה תחליף ואינה פתרון בפני עצמו
- מעגל להזנת עמדת טעינה לרכב חשמלי יהיה מעגל ייעודי, עם מיגון פחת המסוגל לזהות זרם דלף ישר (טיפוס B או A-EV עם גילוי 6mA DC); פחת טיפוס A רגיל בעמדת טעינה הוא ליקוי
- מתקן עם מערכת סולארית, גנרטור או UPS מחייב תיאום עם מתקין המערכת וניתוק כל מקורות האנרגיה לפני בדיקה, בדיקת הממשקים ביניהם, ושילוט "אזהרה — מקור מתח נוסף" על הלוח ועל ארון המונים כולל תרשים ניתוק חירום
- חיבור גנרטור או מקור מתח זמני יבוצע דרך מנתק מחליף (change-over) בלבד ועם הארקת גנרטור תקינה — חיבור ישיר או באמצעות מאריך יוצר הזנה לאחור ומסכן כל מי שעובד ברשת
- ליקוי המסכן חיים (חלק חי חשוף, היעדר הארקה, פחת שאינו מנתק): יש להתריע ללקוח בכתב באופן מיידי, לתעד בצילום, לסרב להמשיך עבודה במתקן במצבו, ולהפנות לגורם המוסמך. אינך מוסמך לנתק מתקן בניגוד לרצון בעליו — במקרה סירוב יש להחתים את הלקוח על טופס הצהרה/ויתור ולשמור עותק
- חפירה לאיתור תקלה בכבל טמון מחייבת בירור תשתיות קיימות ואישור חפירה מבעל הנכס או מהרשות המקומית, גידור ותמרור בשטח ציבורי, והחזרת המצב לקדמותו כולל סרט סימון מעל הכבל
- עבודה בגובה או בחלל מוקף (פיר, בור, שוחה) מחייבת הכשרה ואמצעי בטיחות מתאימים ולעיתים משגיח
- פסולת חשמל ואלקטרוניקה, גופי תאורה, נצרות וסוללות יפונו לפי דין ולא לפח הרגיל; חשד ללוח שיש/אסבסט במבנה ישן — אין לפרק בעצמך, נדרש קבלן פינוי מורשה
- נדרש ביטוח צד ג' וביטוח אחריות מקצועית בתוקף, ומסירת תעודת אחריות בכתב לעבודה שבוצעה, כולל זמן תגובה לחזרה לאתר — קריטי בתקלות לסירוגין שנוטות לחזור
- יש לשמור עותק של הדוח, המדידות, התמונות והטפסים החתומים אצל המבצע — זה המסמך שמגן עליך אם קורה משהו במתקן אחרי הביקור

<a id="safety_systems"></a>
## מערכות בטיחות — תאורת חירום, גילוי אש, גילוי גז ופיקוד חירום

`safety_systems` · ציוד ראשי 35 · אביזרים 26 · מתכלים 26 · כלים 31

### החלטות שמשנות את הרשימה ואת המחיר

**תאורת חירום עם סוללה מקומית (עצמאית) מול מרכזייה מרכזית**

- מתי בוחרים: סוללה מקומית — דירות, משרדים, חנויות, כל מתקן קטן/בינוני ורוב שיפוצים. מרכזייה מרכזית — בניין גדול, מלון, בית חולים, מרכז מסחרי, או כשהיועץ דורש ניטור מרכזי ותחזוקת סוללות במקום אחד
- מה זה משנה: סוללה מקומית: גוף חירום/ערכת חירום לכל נקודה, בלי תשתית נפרדת, אבל החלפת סוללות בכל נקודה כל 3-4 שנים. מרכזית: ארון מרכזייה + מצברים + כבל חסין אש לכל גוף + לוח ייעודי + הזנה מוגדלת, ובנוסף אוורור, שילוט ואמצעי בטיחות לארון/חדר המצברים — קפיצה גדולה בעלות התשתית ובזמן העבודה, וחיסכון בתחזוקה לאורך שנים

**גוף תאורת חירום ייעודי מול ערכת חירום (אינוורטר) בתוך גוף תאורה קיים**

- מתי בוחרים: גוף ייעודי — כשצריך נתיב מילוט מוגדר, מחסנים, חדרי מדרגות, או מתקן קיים בלי גישה לגופים. ערכת חירום — כשיש גופי LED חדשים ורוצים מראה אחיד בתקרה מונמכת
- מה זה משנה: ערכת חירום זולה יותר בציוד אבל דורשת פתיחת כל גוף, מקום פנוי בתוכו, התאמה לדרייבר, סימון הגוף וגיד פאזה מתמדת נוסף. הפאזה המתמדת חייבת להילקח מאותו מעגל ומאותה פאזה של הגוף, לפני מפסק ההדלקה — פאזה ממעגל אחר פוסלת את ההגנה ואת הבדיקה ומהווה תקלת בטיחות. גוף ייעודי — התקנה מהירה, כבל אחד, אבל עוד נקודה בתקרה

**מערכת גילוי אש קונבנציונלית מול כתובתית (אנלוגית-כתובתית)**

- מתי בוחרים: קונבנציונלית — עד כמה עשרות גלאים, מתקן פשוט, בית משותף, מחסן קטן. כתובתית — מבנה ציבור, בניין רב קומות, מבנה מסחרי, או כשנדרש זיהוי גלאי מדויק ומטריצת הפעלות
- מה זה משנה: כתובתית: רכזת יקרה יותר, כרטיס לולאה, מבודדי לולאה בכניסה וביציאה מכל אזור אש/קומה, מודולי כניסה/יציאה ותכנות — אבל פחות חיווט וזיהוי נקודתי. חובה להשאיר 20-25% כתובות רזרבה ולעמוד במגבלות אורך וזרם הלולאה של היצרן, אחרת כל הרחבה עתידית = כרטיס לולאה נוסף. קונבנציונלית: זולה בציוד, יקרה בחיווט (קו לכל אזור), נגדי סוף קו, וזיהוי ברמת אזור בלבד

**סוג הגלאי — אופטי / חום / משולב / קרן ליניארית / שאיבה / גלאי תעלה**

- מתי בוחרים: אופטי — משרדים, מסדרונות, מגורים; לא בחדרי אדים (מכבסה, מקלחות, חדר מכונות רטוב), לא בסמוך למפזרי אספקת אוויר של מיזוג ולא מתחת למאווררי תקרה. חום — מטבחים, חניונים, חדרי מכונות, מוסכים. משולב — כשלא ברור. קרן — חללים גבוהים ופתוחים (מחסן לוגיסטי, אולם). שאיבה — חדרי שרתים, ארכיון, חללים עם זרימת אוויר חזקה. גלאי תעלה — בכל יחידת מיזוג שצריך לנתק באזעקה
- מה זה משנה: אופטי/חום — מחיר דומה. קרן ליניארית — טווח מעשי 50-100 מ' לזוג, מוזילה התקנה בגובה אבל מחייבת התקנה על אלמנט מבני יציב בלבד (תזוזת מבנה או התקנה על מחיצה קלה = כיוונון חוזר כל חודש) וזמן כיוונון. שאיבה — היקרה ביותר, מתוכננת, מותקנת ומוסמכת על ידי ספק מתמחה; החשמלאי מספק הזנה, תשתית וממשק בלבד. גלאי תעלה — מוסיף צינורות דיגום, נורית חיווי ולחצן בדיקה מרוחקים ומודול ניתוק ליחידת המיזוג

**מערכת עצמאית מול מערכת מחוברת למוקד/ניטור**

- מתי בוחרים: עצמאית — מבנה מאויש קטן. חיבור למוקד — עסקים, מבנים לא מאוישים בלילה, ודרישות רישוי עסק/ביטוח
- מה זה משנה: מוסיף מודול תקשורת IP + סלולר עם ניטור קו (מחייג אנלוגי על PSTN כבר לא אמין ברוב הארץ — קו VoIP שנופל לא מדווח למוקד ואיש לא יודע), סים או קו נתונים, הגדרות במוקד ותשלום חודשי; לעיתים גם רכזת עם יציאות מבודדות

**חיווט בכבל חסין אש (כבל אדום) מול כבל תקשורת/כוח רגיל בתעלה**

- מתי בוחרים: חסין אש — לכל קווי ההפעלה (צופרים, מגנטים, שחרור עשן, כריזה) ולמעגלים שחייבים לשרוד בשריפה. בישראל בפועל גם לולאת הגילוי מבוצעת ברוב המפרטים בכבל חסין אש. רגיל — רק במקומות שהמפרט המאושר מתיר במפורש
- מה זה משנה: כבל חסין אש עולה פי 2-4 מכבל רגיל, וחייב דרגת עמידות מוצהרת עם תעודה (E30/E60/E90 או BS6387 CWZ לפי דרישת היועץ) — כבל אדום בלי תעודה מתאימה נופל בבדיקה גם אם הוא אדום. מחייב קליפסים מתכתיים ואזיקוני מתכת בלבד (פלסטיק נמס ומפיל את הבדיקה). אל תתמחר מראש חיסכון של כבל רגיל בלולאה לפני שראית את המפרט המאושר — זה הסעיף שמפיל תמחורים

**גילוי אש בלבד מול גילוי + כריזת חירום (כריזה קולית)**

- מתי בוחרים: כריזה — מבני ציבור גדולים, קניונים, מלונות, מוסדות; במבנה קטן צופרים מספיקים
- מה זה משנה: מערכת הכריזה עצמה מתוכננת, מסופקת ומוסמכת על ידי ספק מתמחה — החשמלאי מספק הזנה, תוואי, כבל רמקולים חסין אש, קופסאות חיבורים וממשק לרכזת הגילוי. גם בהיקף הזה בלבד זה מכפיל כמעט את התוואי והחיווט, מוסיף אזורי כריזה ומרחיב את מטריצת ההפעלות

**פיקודי חירום נלווים — דלתות מגנטיות, שחרור עשן, דמפרים, גלאי תעלה וניתוק מזגנים, הורדת מעליות, ממשק ספרינקלרים**

- מתי בוחרים: כל מבנה שיש בו דלתות אש מוחזקות במגנט, מפוחי שחרור עשן, מערכת מיזוג מרכזית, מעלית או ספרינקלרים — כמעט תמיד במבנה ציבורי או רב-קומות
- מה זה משנה: כל פיקוד מוסיף מודול יציאה/ממסר, קו חסין אש, לחצן שחרור מקומי ותיאום עם קבלן אחר (מיזוג/מעליות/דלתות אש/ספרינקלרים). ספרינקלרים מוסיפים מודולי כניסה וחיווט למפסק זרימה (Flow Switch) ולברז נוטר (Tamper). בעמדת כניסת הכבאים נדרשים גם מפסק חירום לכבאים ולחצני הפעלה/הפסקה ידניים למפוחי שחרור העשן. בדיקת מטריצת ההפעלות בנוכחות כל הגורמים היא יום עבודה בפני עצמו — סעיף שאף פעם לא מתומחר נכון

**תוספת גילוי גז — CO בחניון / גז בישול במטבח**

- מתי בוחרים: חניון תת-קרקעי (CO), מטבח מסחרי או מתקן עם גז בישול/מתאן
- מה זה משנה: רכזת גזים נפרדת, גלאים לפי כיסוי שטח וגובה, ממסרי הפעלת מפוחי אוורור, לחצן חירום וכיול תקופתי — מערכת נפרדת לחלוטין. את ברז ניתוק הגז מתקין על קו הגז טכנאי גז מוסמך בלבד; החשמלאי מספק הזנה, פיקוד ולחצן חירום ועוצר שם

**שקוע מול צמוד + חד-צדדי מול דו-צדדי לשלטי יציאה**

- מתי בוחרים: שקוע — תקרת גבס/אקוסטית וגימור נקי. צמוד — בטון, מחסנים, חניונים. דו-צדדי — כשצריך לראות את השלט משני כיווני מסדרון או מעל דלת באמצע מעבר
- מה זה משנה: שקוע דורש קידוח כוס וגישה מעל התקרה; דו-צדדי יקר יותר ודורש התקנה תלויה/על זרוע ולא הצמדה לקיר

**בדיקה עצמית אוטומטית (Self-Test) מול בדיקה ידנית**

- מתי בוחרים: Self-Test — מתקן עם הרבה גופים, מבנה ציבור, כשהלקוח לא יעשה בדיקה ידנית חודשית לעולם. ידני — מתקן קטן
- מה זה משנה: גוף Self-Test יקר יותר ביחידה אך חוסך שעות בדיקה תקופתיות ומספק חיווי תקלה מקומי; גרסת ניטור מרכזי דורשת גם קו תקשורת ורישום ביומן המערכת

**זמן גיבוי לתאורת חירום ולשלטי יציאה — לפי דרישת התקן והיועץ**

- מתי בוחרים: ברירת המחדל המעשית ברוב המבנים בישראל היא סדר גודל של שעה; גיבוי מוארך (3 שעות) רק כשהתקן, יועץ הבטיחות או סוג המבנה דורשים זאת במפורש
- מה זה משנה: אל תתמחר את הכול ל-3 שעות: או שהתייקרת מיותר והפסדת את העבודה, או שהתחייבת לגיבוי שלא סיפקת. זמן הגיבוי משפיע על גודל הסוללה בגוף, על מחיר היחידה, על גודל מרכזיית הסוללות המרכזית ועל משך בדיקת הפריקה במסירה — ולכן חייב להיגזר מהמפרט המאושר, בכתב

**דרגת הגנה ותנאי סביבה — IP20 פנים יבש מול IP65/IP66**

- מתי בוחרים: IP65/IP66 — חניונים, מוסכים, חדרי אשפה, חדרי קירור, חוץ, סביבת מתזי מים ומקומות מאובקים; IP20 — פנים יבש
- מה זה משנה: משנה גוף חירום, קופסאות חיבורים, גלנדים ובסיסי גלאי, ומחייב אטמים ומהדקי כבל אטומים — עלייה של עשרות אחוזים בעלות האביזרים. IP67 (עמידות בטבילה) אינו נדרש בפועל במשפחה הזו ורק מייקר בלי סיבה

**היקף העבודה — קומפלט (Turnkey) מול תשתית, הזנה וממשק בלבד**

- מתי בוחרים: קומפלט — כשיש לך (או לקבלן משנה קבוע שלך) רישיון גורם מוסמך לגילוי אש והסמכת יצרן לרכזת. תשתית וממשק — כשהמערכת (כריזת חירום, גילוי בשאיבה, טלפון כבאים, מערכת גזים) מסופקת ומוסמכת על ידי ספק מתמחה
- מה זה משנה: קומפלט מכניס אליך גם את התכנות, מטריצת ההפעלות, האישור החתום והאחריות — וגם את מלוא הסיכון. תשתית וממשק: אתה מתמחר צנרת, כבילה, הזנות, קופסאות, מודולים וימי תיאום, ומגדיר בכתב את קו הגבול מול הספק. הסעיף שהכי מפיל פרויקטים הוא כשכל צד הניח שהשני מבצע את הממשק

**התקנה בשלב אחד מול שני שלבים (First Fix / Second Fix)**

- מתי בוחרים: שני שלבים — בכל אתר עם עבודות גמר: בסיסים, קופסאות וחיווט לפני הגבס והצבע, גלאים וגופי חירום רק אחרי הניקיון. שלב אחד — רק במתקן קיים וגמור
- מה זה משנה: שני שלבים = נסיעה חוזרת, השכרת במה/פיגום פעם שנייה, בדיקה חוזרת של כל הנקודות ואחסון ציוד בינתיים. אם התקנת גלאים לפני הגמר — או שתחליף אותם מלוכלכים על חשבונך, או שתיפסל במסירה

**מתקן חדש מול מתקן קיים (ריטרופיט/שיפוץ)**

- מתי בוחרים: קיים — כשאין תשתית פנויה, יש תקרות סגורות, בניין מאוכלס או פעיל
- מה זה משנה: מוסיף חציבות ותיקונים, קידוחי ליבה למעברי בטון, תעלות חיצוניות במקום צנרת שקועה, עבודה בשעות מוגבלות, הגנה על הקיים, שמירת אש בזמן השבתת המערכת הקיימת, ולעיתים גלאים אלחוטיים; יכול להכפיל את שעות העבודה

### מה הכי שוכחים לתמחר

- אזיקוני מתכת וקליפסים מתכתיים לקווים חסיני אש — כמעט כולם שמים פלסטיק, ונופלים בבדיקה
- כבל חסין אש בלי דרגת עמידות מוצהרת (E30/E60/E90 / BS6387 CWZ) ובלי תעודה — נפסל בבדיקה גם אם הוא אדום
- איטום אש (Fire-Stop) בכל חדירה במחיצת אש או ברצפה — חומר יקר, עבודה איטית, וחובה לצלם ולתייג כל חדירה לפני הסגירה
- גלאים בחלל מעל תקרה אקוסטית ומתחת לרצפה צפה — מכפילים את כמות הגלאים ואף אחד לא סופר אותם בסיור
- נורית חיווי מרוחקת לכל גלאי מוסתר (מעל תקרה, בחדר סגור, בתעלת מיזוג)
- גלאי עשן בתעלת מיזוג (Duct Detector) עם צינורות דיגום וערכת חיווי/בדיקה מרוחקת — בלעדיו אין ניתוק יחידות המיזוג שהמערכת אמורה לפקד
- מבודדי לולאה (Isolators) לפי חלוקה לאזורי אש/קומות ומגבלת ההתקנים של היצרן — נזכרים בהם רק כשהיועץ פוסל
- בסיסי גלאים — נמכרים בנפרד מהגלאי ולא נכללים במחיר שקיבלת מהספק
- נגדי סוף קו — גם במערכת כתובתית: מעגלי צופרים (NAC) ומודולי כניסה/יציאה מנוטרים דורשים נגד סוף קו, לא רק מערכת קונבנציונלית
- מצברים לרכזת ולספק הכוח — כזוג ל-24V, VRLA/AGM, עם חישוב קיבולת מתועד ותאריך ייצור טרי
- חיווט מפסק זרימה (Flow Switch) וברז נוטר (Tamper) של הספרינקלרים + מודולי כניסה — מופיע בכל מפרט כ"תיאום" ואף אחד לא מתמחר לו כבל ומודול
- מפסק חירום לכבאים בכניסת כוחות ההצלה ולחצני הפעלה/הפסקה ידניים למפוחי שחרור עשן בעמדת הכבאים
- הגנת מתחי יתר (SPD) לרכזת ולכל קו שיוצא מהמבנה או עובר בין מבנים — ברק אחד שורף לולאה שלמה ואת הרכזת
- מפתח בדיקה (Test Key Switch) למעגל תאורת החירום — בלעדיו כל בדיקה חודשית משאירה קומה בחושך או מחייבת טיפוס ללוח
- הזנה ייעודית לרכזת ממעגל נפרד עם מא"ז דו-קוטבי ושילוט "אין לנתק" — לפעמים דורש קו חדש מהלוח הראשי
- תכנות הרכזת, הגדרת אזורים ובניית מטריצת הפעלות (Cause & Effect) — יום עבודה שלם ולפעמים יותר
- סיור ומדידה מקדימים, הכנת תוכניות ביצוע (Shop Drawings) ואישור דגמי ציוד (Material Submittal) מול יועץ הבטיחות — ימי עבודה משרדיים לפני שנוגעים בכבל אחד
- חישובים מתועדים למסירה: קיבולת מצברים לפי זמן כוננות + אזעקה, עומס ואורך לולאה, הספק מגבר הכריזה וחישוב תאורת מילוט — בלי הנייר הזה היועץ לא מאשר
- בדיקת פריקה של תאורת החירום ושל מצברי הרכזת למשך זמן הגיבוי המלא — תופסת יום, ובלעדיה אין מסירה
- 24 שעות טעינה מחדש אחרי בדיקת הפריקה — הבדיקה הרשמית לא יכולה להתקיים באותו יום, וזה עוד יום בלוח הזמנים
- מדידת עוצמת הארה בנתיב המילוט ובדיקת נשמעות צופרים בכל חדר בדלתות סגורות — כולל תוספת גופים/צופרים אחרי המדידה
- רזרבה כמותית של 10-15% לגופי חירום ולצופרים אחרי המדידה בפועל — אחרת התוספת יוצאת מהכיס שלך
- גלאי עשן אוטונומיים עם סוללה בדירות מגורים — דרישה נפרדת ממערכת הבניין שנופלת בפועל על החשמלאי
- תיאום וממשקים עם קבלנים אחרים: מיזוג (ניתוק יחידות ודמפרים), מעליות (הורדה לקומת פינוי), דלתות אש (מגנטים), ספרינקלרים (זרימה ונוטר), כריזה — ימי תיאום ובדיקה משותפת
- לחצני שחרור חירום ליד כל דלת מגנטית
- תיאום והודעה מוקדמת על הפסקת חשמל (דיירים/מנהל אתר) ועבודה בחלון שעות מוגבל — שעות שנשרפות בהמתנה ולא מתומחרות
- שמירת אש / כוננות אש בזמן שהמערכת הקיימת מושבתת במבנה מאויש, כולל הודעה למוקד ולכבאות על ההשבתה ועל ההחזרה — אסור להשאיר מבנה מאויש בלי גילוי, וזה איש נוסף בשכר
- ניטרול (Disable) אזורים לפני עבודות מאובקות או חמות והודעה לחברת הניטור — בלי זה קריאת שווא של מכבי אש, ואת הקנס אתה משלם
- עבודה בגובה — במת הרמה/פיגום בחניונים, מחסנים ואולמות, כולל ימי השכרה ומוביל
- חציבות, קידוחי ליבה למעברי בטון, סריקת ברזל ואישור קונסטרוקטור לפני קידוח בקורה או בתקרה נושאת
- תיקוני גבס, צבע, ריצוף והחלפת מגשי תקרה אקוסטית שנשברו בקידוח — במתקן קיים זה תמיד קורה
- פינוי פסולת בניין לאתר מורשה (מכולה/הובלה) וניקיון סופי — יש מי שממלא את השקים, אין מי שמוציא אותם
- הובלה, אחסון מאובטח באתר (ארגז/חדר נעול) וביטוח גניבה — רכזת, גלאים וגופי חירום הם הציוד הכי נגנב באתר
- התקנה בשני שלבים: בסיסים, קופסאות וחיווט לפני הגמר, גלאים וגופי חירום רק אחרי הניקיון — כולל נסיעה חוזרת, השכרת במה/פיגום בשנית ובדיקת כל הנקודות מחדש
- הגנת גלאים במכסי אבק בזמן עבודות בנייה, והחלפת גלאים שהתלכלכו לפני המסירה
- סימון ומיספור כל גלאי, לחצן וצופר בהתאמה מלאה לתוכנית ולרשימת הכתובות
- מדבקת תאריך התקנה/החלפה על כל מצבר, גוף חירום וערכת חירום — בלי זה אין דרך לדעת בעוד 3 שנים מה להחליף
- ערכת חלפים למסירה (גלאים, אלמנטי שבירה ללחצנים, נגדי EOL, בסיסים) — מפרטים דורשים אחוז חלפים והוא לא מתומחר
- תיק מתקן, תוכנית As-Made, יומן מערכת, רשימת כתובות ותרשים אזורים ממוסגר ליד הרכזת
- בדיקת בודק חשמל מוסמך, אישור גורם מוסמך לגילוי אש, ביקורת כבאות ואגרות — כולל בדיקה חוזרת בתשלום אחרי תיקון ליקויים
- הסמכת הקבלן מטעם יצרן הרכזת (תנאי לתוכנת התכנות ולאחריות) ורישיון גורם מוסמך לגילוי אש בתוקף — בלי זה אין חתימה על טופס האישור
- הביקור השלישי שאף אחד לא מתמחר: תיקון ליקויים אחרי בדיקת היועץ/הכבאות ובדיקה חוזרת, וכיול או החלפת גלאים שנתנו אזעקות שווא בחודש הראשון
- הדרכת מפעיל/דיירים ומסירה מסודרת מול נציג מוסמך
- עבודה בשעות מיוחדות במבנה מאוכלס או פעיל (לילה/סופ"ש) — תוספת עלות שעות
- חוזה שירות ובדיקות תקופתיות מתומחר בנפרד וחתום ביום המסירה — אחרת אתה עושה שנתיים תחזוקה בחינם
- החלפת גופי תאורת חירום/סוללות שהתיישנו אחרי אחסון ארוך באתר לפני ההפעלה

### רגולציה, בדיקות ותיאומים

- ביצוע העבודה על ידי חשמלאי בעל רישיון מתאים לסוג והיקף המתקן, בהתאם לחוק החשמל ולתקנותיו
- מתקן חשמל חדש או שינוי מהותי מחייב בדיקה ואישור של בודק חשמל מוסמך בדרגה המתאימה לגודל החיבור, לפני הפעלה ומסירה
- התקנת מערכת גילוי אש בישראל נעשית לפי התקן הישראלי הרלוונטי לגילוי וכיבוי אש ולפי דרישות הרשות הארצית לכבאות והצלה; אין להסתמך על מספרי סעיפים מהזיכרון — יש לעבוד מול המפרט המאושר של יועץ הבטיחות ותוכנית מאושרת
- במבנים החייבים רישוי — התקנה, בדיקה ומסירה של מערכת גילוי האש מבוצעות ומאושרות על ידי גורם מוסמך לגילוי אש בעל רישיון בתוקף, והאישור החתום הוא תנאי לאישור כיבוי אש
- תכנות רכזת ואחריות יצרן מותנים לרוב בהסמכת הקבלן מטעם יצרן הרכזת — לוודא שיש הסמכה בתוקף (שלך או של קבלן משנה) לפני שמתחייבים על לוח זמנים
- מערכת גילוי אש ותאורת חירום הן לרוב תנאי לקבלת טופס 4 / אישור אכלוס ולרישיון עסק — יש לוודא לוחות זמנים מול הבדיקות של הרשויות ולתקצב אגרות, ביקורת כבאות, בדיקת בודק חשמל ובדיקת מעבדה מוסמכת לתאורת חירום כשנדרשת, כולל בדיקה חוזרת בתשלום
- הזנת רכזת גילוי האש ומערכות הבטיחות ממעגל ייעודי בלבד, שאינו משותף לצרכנים אחרים ואינו ניתן לניתוק בשגגה, עם שילוט ברור שאין לנתק. אין להזין את הרכזת לפני ההגנה הראשית כברירת מחדל — הזנה לפני המפסק הראשי מחייבת הגנה ייעודית, תיאום ואישור בודק, ומבוצעת רק כשהמפרט המאושר דורש זאת במפורש
- תאורת חירום נדרשת בנתיבי המילוט, בחדרי מדרגות, במוצאים ובחדרי מכונות, עם זמן גיבוי ועוצמת הארה לפי דרישת התקן ויועץ הבטיחות — זמן הגיבוי נקבע במפרט המאושר ולא בהנחת ברירת מחדל, ועוצמת ההארה נמדדת בפועל במכשיר מכויל ולא מוערכת
- הצבת רכזת גילוי האש או פנל חזרה בנקודת כניסת כוחות הכבאות, עם תרשים אזורים ברור, רשימת כתובות וגישה חופשית
- קווי הפעלה שנדרש שימשיכו לפעול בזמן שריפה מבוצעים בכבל בעל דרגת עמידות אש מוצהרת (E30/E60/E90 או שווה ערך לפי דרישת היועץ) ובאמצעי קיבוע מתכתיים בלבד, כולל קופסאות חיבורים באותה דרגת עמידות
- חומרי איטום אש חייבים להיות בעלי אישור/תקן מתאים לעמידות האש הנדרשת של המחיצה שדרכה עוברים הכבלים; כל חדירה מתועדת בצילום לפני הסגירה ומתויגת בתווית זיהוי
- ממשקים עם מערכות אחרות (מיזוג אוויר, שחרור עשן, דמפרים, מעליות, דלתות אש, ספרינקלרים) מחייבים תיאום עם הקבלנים האחרים ובדיקת מטריצת הפעלות משותפת בנוכחות כל הגורמים
- התקנת ברז ניתוק גז על קו הגז מבוצעת על ידי טכנאי גז מוסמך בלבד; החשמלאי מספק הזנה, פיקוד, לחצן חירום וחיווט ואינו נוגע בקו הגז
- חיווט בתוך ארון המעלית מבוצע על ידי טכנאי מעליות מורשה בלבד; החשמלאי עוצר במגע יבש מנוטר בקופסת ממשק משולטת לצד הארון
- השבתה זמנית של מערכת גילוי קיימת במבנה מאויש מחייבת הודעה מראש למחזיק המבנה, למוקד הניטור ולרשות הכבאות, נוהל שמירת אש/כוננות אש לאורך ההשבתה, והודעת החזרה לפעילות בסיום
- ניטרול (Disable) אזורים לפני עבודות מאובקות או חמות והודעה לחברת הניטור — כדי למנוע הזנקת שווא של כוחות כיבוי וקנס
- עבודה חמה (חיתוך/ריתוך) באתר או במבנה פעיל מחייבת היתר עבודה חמה, מטף כיבוי ויריעה נגד ניצוצות זמינים, ושמירת אש של 30 דקות לפחות אחרי סיום העבודה
- עבודה בגובה מחייבת עובד מוסמך לעבודה בגובה וציוד תקין; באתר פעיל נדרש גם היתר עבודה ותיאום בטיחות מול מנהל האתר
- קידוח ליבה או חציבה בתקרה נושאת, בקורה או בעמוד מחייבים סריקת ברזל/GPR ואישור מהנדס קונסטרוקציה לפני הביצוע
- אוורור, שילוט אזהרה ואמצעי בטיחות נדרשים בארון או בחדר המצברים של מרכזיית תאורת חירום מרכזית ושל מערך מצברים גדול
- פינוי פסולת בניין לאתר קליטה מורשה בלבד, עם תיעוד הפינוי כשנדרש על ידי מנהל האתר
- תיאום עם חברת החשמל נדרש כאשר יש הגדלת חיבור, שינוי לוח ראשי או מונה נוסף — למשל בהתקנת מרכזיית תאורת חירום מרכזית או לוח בטיחות ייעודי
- בבית משותף — תיאום עם ועד הבית ובעלי הדירות לגישה לרכוש משותף (חדרי מדרגות, מקלט, חדרי מכונות), לחיבור המערכת ללוח החשמל של הבית המשותף ולתשלום החשמל השוטף
- במבני ציבור, מוסדות חינוך, מוסדות רפואיים ומבני מגורים גבוהים חלות דרישות מחמירות יותר, כולל כריזת חירום, טלפון/אינטרקום כבאים, פיקודי חירום ומערכות מגובות — יש לעבוד לפי דרישת הרשות הרלוונטית ולפי המפרט המאושר
- הגשת תוכניות ביצוע (Shop Drawings) ואישור דגמי ציוד (Material Submittal) לאישור יועץ הבטיחות לפני הזמנת ציוד, והגשת חישובים מתועדים (קיבולת מצברים, עומס ואורך לולאה, הספק כריזה, חישוב תאורת מילוט) כחלק מתיק המסירה
- תחזוקה ובדיקה תקופתית של מערכת גילוי האש ותאורת החירום, מתועדות ביומן המערכת, כולל בדיקת פריקה למשך זמן הגיבוי הנדרש ו-24 שעות טעינה מחדש לפני הבדיקה הרשמית
- מסירה מלאה: תיק מתקן, תוכניות As-Made, רשימת כתובות ואזורים, מטריצת הפעלות, אישורי בדיקה, ערכת חלפים, הדרכת מפעיל ותעודות אחריות

<a id="outdoor_wet"></a>
## חשמל בחוץ ובאזורים רטובים — גינה, בריכה, ג'קוזי ועמודי תאורה

`outdoor_wet` · ציוד ראשי 45 · אביזרים 29 · מתכלים 27 · כלים 26

### החלטות שמשנות את הרשימה ואת המחיר

**הזנה חד-פאזית מול תלת-פאזית**

- מתי בוחרים: חד-פאזי לגינה קטנה, תאורה בלבד ושקעים בודדים. תלת-פאזי כשיש בריכה עם משאבת סינון, משאבת חום לבריכה, ג'קוזי גדול, כלורינטור (מערכת מלח), או מעל ~40 מטר תוואי עם עומס משמעותי
- מה זה משנה: משנה את כל שרשרת הציוד: כבל 3 גידים מול 5 גידים (NYY 3x2.5 מול 5x6/5x10), מא"ז חד-קוטבי מול תלת-קוטבי, פחת דו-קוטבי מול ארבע-קוטבי (בתלת-פאזי חובה 4 קטבים — אין דבר כזה פחת 2x40A להזנה תלת-פאזית), ממסר בקרת פאזות למשאבות, פס צבירה חד-פאזי מול תלת-פאזי, לוח רחב יותר, ובדיקת סדר פאזות בקבלה. הפרש מחיר משמעותי בכבל ובלוח

**תאורת גינה 230V מול מתח נמוך מאוד בטיחותי (SELV) — ובתוך ה-SELV: 12V AC מול 12/24V DC**

- מתי בוחרים: SELV חובה בפועל לתאורה תת-מימית ולגופים בתוך/סמוך למים; מומלץ גם לספוטים שקועים בדשא ובערוגות שמושקות. 230V לעמודונים גבוהים, פרוז'קטורים ופנסי דרך שרחוקים מהמים. בתוך ה-SELV — קובעים לפי הגוף שנבחר: גוף 12V AC מקבל שנאי מבדל, גוף LED 12/24V DC מקבל ספק כוח DC מיוצב
- מה זה משנה: SELV מוסיף שנאי מבדל או ספק כוח IP67 (שני מוצרים שונים — אסור להחליף ביניהם, חיבור AC לגוף DC מהבהב או שורף גופים בשווי אלפי שקלים), מחייב חתכי כבל גדולים יותר בגלל נפילת מתח (2x4 או 2x6 ממ"ר לריצה של 20-30 מ'), מגביל אורך מעגל ומחייב פיצול לכמה יציאות. 230V חוסך את הספק אבל מחייב IP גבוה יותר, פחת ייעודי וקופסאות חיבורים אטומות בכל נקודה

**עמוד תאורה על יסוד בטון יצוק מול בסיס קיים / פלטת עיגון**

- מתי בוחרים: יסוד יצוק עם רתמת ברגים כשמציבים עמוד חדש בקרקע. פלטת עיגון על בטון קיים כשיש רצפת בטון/קיר תומך יצוק בעובי מספיק
- מה זה משנה: יסוד יצוק מוסיף חפירה, כלוב זיון, רתמת ברגי יסוד, שרוול דרך היסוד, בטון ב-30, זמן התקשרות של הבטון (יום-יומיים המתנה = הגעה נוספת) ולעיתים מנוף/במת הרמה עם מפעיל. בסיס קיים חוסך את כל זה אבל מחייב דיבל כימי וניתוח עומס רוח. בשני המקרים חובה הגנת בסיס בקו הקרקע וצווארון בטון עם שיפוע ניקוז

**ג'קוזי / ספא — הזנה קשיחה מול שקע CEE נתיק**

- מתי בוחרים: הזנה קשיחה (hardwired) לג'קוזי מובנה וקבוע. שקע CEE 16A/32A IP67 לג'קוזי מתנפח/נייד או כשהיצרן מספק תקע
- מה זה משנה: הזנה קשיחה מחייבת תיבת ניתוק אטומה בקרבת הג'קוזי, כבל גומי H07RN-F, ומפסק ניתוק נראה לעין. שקע CEE מחייב שקע תעשייתי IP67 ומכסה, זול יותר בעבודה אך מוגבל בזרם. בשני המקרים פחת ייעודי למעגל בלבד, ובג'קוזי עם משאבת חום/אינוורטר — פחת טיפוס B או F לפי הוראת היצרן

**תוואי הכבל — חפירה בקרקע רכה מול פריצה בריצוף / אספלט / קידוח אופקי**

- מתי בוחרים: קרקע רכה לפני פיתוח הגינה — הכי זול. פריצה בריצוף כשהמצב קיים. קידוח אופקי (מוליכן) כשצריך לעבור מתחת לשביל/כביש/מדרכה בלי לפרק
- מה זה משנה: זה הסעיף שקובע את המחיר יותר מהחשמל עצמו. פריצה בריצוף מוסיפה חיתוך דיסק, פינוי פסולת, החזרת ריצוף ומרצף. אספלט מוסיף מסור בטון ותיקון אספלט. קידוח אופקי מוסיף קבלן משנה. קרקע סלעית או מלאת שורשים מכפילה שעות חפירה — וזה שעות עבודה, לא חומר

**עבודות עפר — חפירה ידנית מול מחפרון/טרנצ'ר עם מפעיל**

- מתי בוחרים: ידנית בתוואי קצר, בגינה מגוננת, ליד תשתיות קיימות ובחצר שאין אליה גישה לכלי. מחפרון/טרנצ'ר בשכירות יומית כשהתוואי מעל ~30-40 מטר, יש גישה, ואפשר לתאם יום עבודה אחד מרוכז
- מה זה משנה: ידנית = שעות עוזר/פועל — הסעיף שהכי נשחק בהצעה. כלי = שכירות יומית + מפעיל + הובלת הכלי + זמן המתנה, אבל חותך ימים. חובה לתמחר את שניהם כשורות עבודה נפרדות בהצעה; קרקע קשה, שורשים או תשתית לא ידועה משנים את השורה הזאת יותר מכל פריט חומר

**דרגת אטימות IP44 מול IP65 מול IP67/IP68**

- מתי בוחרים: IP44 מינימום לכל דבר בחוץ מוגן מגשם ישיר. IP65 לחשיפה ישירה לגשם, לשטיפה בצינור ולסביבת בריכה. IP67/IP68 לכל מה שמותקן בקרקע, בשוחה שעלולה להציף, או תת-מימי
- מה זה משנה: מקפיץ מחיר של גופי תאורה, קופסאות חיבורים, שקעים וגלנדים פי 1.5-3. IP68 מחייב מהדקי ג'ל או מופי שרף במקום מהדקי שורה רגילים, וגלנדים עם אטם כפול. אי-התאמה כאן היא הסיבה מספר אחת לקריאות שירות אחרי חורף ראשון. שים לב: דרגת IP לא מתקנת מיקום אסור — שקע או לוח באזור הקרוב למים פסולים גם ב-IP67

**לוח חוץ פוליקרבונט/פוליאסטר מול לוח מתכת/נירוסטה**

- מתי בוחרים: פוליקרבונט IP65 עם דלת שקופה — ברירת מחדל לגינה פרטית ולבריכה. נירוסטה או פוליאסטר משוריין — סמוך לים, בסביבה מלוחה/כלורית קשה, או במקום עם סיכון ונדליזם
- מה זה משנה: נירוסטה יקר פי 3-4 ומחייב הארקת גוף הלוח והידוק מהדק הארקה לדלת. לוח מתכת רגיל צבוע בחוץ יחליד תוך שנתיים ליד בריכה — אל תציע אותו. פוליקרבונט מחייב גגון/הצללה אם הוא בשמש ישירה. בכל מקרה — מיקום מחוץ לאזורי הבריכה/ג'קוזי והרחק מברז שטיפה וממתזי השקיה

**פיקוד תאורת חוץ — שעון אסטרונומי מול חיישן דמדומים מול שליטה חכמה**

- מתי בוחרים: פוטוצל (חיישן דמדומים) לפתרון הזול והפשוט. שעון אסטרונומי כשרוצים כיבוי בשעה קבועה בלילה וחיסכון. שליטה חכמה (WiFi/KNX) כשיש כבר מערכת בית חכם או שהלקוח מבקש תרחישים
- מה זה משנה: פוטוצל = רכיב אחד + מגען (הפוטוצל מזין את סליל המגען בלבד, אף פעם לא את עומס התאורה ישירות). שעון אסטרונומי = מודול DIN יקר יותר, מקום בלוח, וכיוונון. חכם = מודולים, גישה לרשת, נקודת תקשורת בלוח, זמן תכנות והדרכת לקוח — הוסף שעות עבודה, לא רק חומר. בכל המקרים המגען חייב להיות מדורג לעומס LED/קיבולי

**בריכה — תאורה תת-מימית מול תאורת היקף בלבד**

- מתי בוחרים: תת-מימי כשיש דרישה עיצובית/הלקוח שוחה בערב. היקפי בלבד כשרוצים לצמצם עלות ותחזוקה
- מה זה משנה: תת-מימי מוסיף שנאי מבדל או ספק SELV ייעודי לכל גוף או קבוצה, נישה/גומחה בקיר הבריכה, כבל עם עתודת אורך להוצאת הגוף מהמים לתחזוקה, ותיאום מלא עם קבלן הבריכה בשלב הבטון — אם פספסת את השלב הזה, אין דרך זולה לתקן

**בריכה/ג'קוזי — הזנה ממונה הבית מול לוח משנה ייעודי לבריכה**

- מתי בוחרים: לוח משנה ייעודי כשיש משאבת סינון + משאבת חום + תאורה + כלורינטור + פיקוד — כלומר כמעט תמיד בבריכה אמיתית
- מה זה משנה: מוסיף לוח חוץ IP65 שני, כבל הזנה עבה (5x10 / 5x16), מנתק ראשי נעיל בלוח המשנה, פיצול מעגלים ופחתים נפרדים, מגן מנוע לכל משאבה, ולעיתים גם חישוב הספק כולל ותיאום הגדלת חיבור מול חברת חשמל

**מספר עמודי תאורה ותצורת החיבור — לולאה דרך תא אביזרים מול שוחות ביקורת**

- מתי בוחרים: מעבר ישיר דרך תא האביזרים בבסיס העמוד לשורת עמודים רגילה. שוחת ביקורת ליד כל עמוד כשיש הסתעפויות, תוואי ארוך, או דרישת רשות מקומית
- מה זה משנה: שוחות מוסיפות עלות חומר וחפירה משמעותית אבל חוסכות עתק בתקלה עתידית. תא אביזרים בכל עמוד מוסיף מגש + מא"ז/נתיך + מהדקים לכל עמוד — סעיף שנשכח כמעט תמיד בכתב כמויות. כל שוחה מחייבת גם מצע חצץ ופתח ניקוז בתחתית, אחרת היא מתמלאת מים והחיבורים נרקבים

**שיטת ההארקה במתקן — איפוס (TN-C-S) / הארקת יסוד מול הארקה מקומית (TT)**

- מתי בוחרים: נקבע לפני שמחליטים על מוט הארקה או על הארקת עמודים. בבית עם הארקת יסוד ואיפוס — ממשיכים באותה שיטה גם בגינה. הארקה מקומית עצמאית רק כשהמתקן החיצוני מופרד ובתיאום עם בודק
- מה זה משנה: קובע אם בכלל מותר מוט הארקה מקומי בעמוד, איזה סוג פחת ואיזו רגישות, אם צריך שוחת ביקורת להארקה, ואיך מקשרים את גופי העמודים. מוט מקומי שנתקע בלי לקבוע שיטה יוצר מסלול הארקה מקביל והופך את העמוד למסוכן במקום בטוח. בלי ההחלטה הזאת אי אפשר לסגור את שורת ההארקה בהצעה

**תוואי חשמל בלבד מול תוואי משולב עם תשתיות נלוות**

- מתי בוחרים: תוואי משולב כמעט תמיד עדיף כלכלית ללקוח — התעלה כבר פתוחה. רלוונטי כשיש שער חשמלי, מצלמות/POE, אינטרקום, בקר השקיה או שקע לשואב הרובוט של הבריכה
- מה זה משנה: מוסיף שרוול נפרד לתקשורת עם מרחק הפרדה מהכוח (אסור באותו שרוול), כבל רשת חיצוני עמיד UV, שנאי 24V וכבל פיקוד רב-גידי לסולנואידים של ההשקיה, נקודת הזנה לשער ושקע ייעודי לרובוט. אלה שורות שנכנסות להצעה ומגדילות אותה — ואם לא מתמחרים את השרוול השני, משלמים עליו מהכיס

**שלב הכניסה לפרויקט — לפני פיתוח/יציקה מול אחרי שהכל גמור**

- מתי בוחרים: תמיד לשאוף להיכנס לפני ריצוף הגינה ולפני יציקת הבטון של הבריכה. "אחרי" זה כשהלקוח קורא לך לגינה קיימת ומטופחת
- מה זה משנה: כניסה מוקדמת = 3-4 הגעות מתואמות (הנחת שרוולים לפני ריצוף, שרוולים ונישות לפני יציקת הבריכה, משיכת כבלים, התקנה וכיוון ומסירה) + זמן המתנה לקבלן הפיתוח/הגינון — אבל בלי פריצה והחזרת מצב. כניסה מאוחרת = חיתוך ריצוף, קידוח אופקי, החזרת גינון ודשא, וסיכון לתשתיות נסתרות. הפרש של עשרות אחוזים במחיר, וחייב להיאמר ללקוח מראש

**גודל החיבור הקיים — מספיק מול הגדלת חיבור / מונה נפרד**

- מתי בוחרים: בודקים תמיד לפני שמתחייבים על מחיר, במיוחד כשמוסיפים ג'קוזי, משאבת חום או בריכה לבית קיים
- מה זה משנה: אם החיבור הקיים לא מספיק — הגדלת חיבור או מונה נפרד לבריכה/לגינה זה תהליך של שבועות מול חברת חשמל, עלות שאינה שלך אבל חייבת לשבת בהצעה כהסתייגות, ולעיתים גם החלפת כבל הזנה ולוח ראשי. להתגלות אחרי שהתעלה כבר חפורה זה הפסד ודאי

### מה הכי שוכחים לתמחר

- שורות עבודה וכוח אדם — שעות חשמלאי + עוזר, שעות חפירה ידנית בקרקע קשה, יום מחפרון/טרנצ'ר עם מפעיל והובלת הכלי, שעות מנוף/במת הרמה עם מפעיל וזמן המתנה. בעבודת חוץ העבודה היא 60-70% מהמחיר — כתב כמויות של חומר בלבד מפסיד את רוב הכסף
- התארגנות אתר והגעות חוזרות (מובילזציה/דה-מובילזציה) — העבודה הזאת היא תמיד 3-4 הגעות: שרוולים לפני ריצוף, שרוולים ונישות לפני יציקת הבריכה, משיכת כבלים, התקנה וכיוון ומסירה. כולל זמן המתנה לקבלן הפיתוח/הגינון/הבריכה
- גישה ופריקה — גרירת עמודים, תופי כבל ולוח מהרכב לגינה האחורית דרך הבית או שער צר, מרחק פריקה, חניה, ובדיקה מראש אם משאית מנוף בכלל נכנסת ואם יש קו חשמל עילי מעל נקודת ההצבה
- הגנה על רכוש הלקוח — יריעות ושטיחי הגנה על ריצוף/פרקט בדרך המעבר, כיסוי ריהוט גן ופרגולה, לוחות עץ למעבר מריצה. שריטה בריצוף בכניסה עולה יותר מכל ההצעה
- תיחום ובטיחות אתר — מחסומים, סרט תיחום, כיסוי התעלה הפתוחה בסוף כל יום עבודה ותאורת אזהרה. בגינה עם ילדים או כלב זו חובה
- ניתוק, נעילה ושילוט (LOTO) כסעיף זמן, ותיאום הפסקת חשמל מראש עם הלקוח — שעה מוסכמת, מקרר/מקפיא, מזגנים, עבודה מהבית. הכלים ברשימה, אבל התהליך והזמן הם שעות שצריך לגבות
- הזנה זמנית לכלי עבודה — לוח ארעי IP65 או מאריך תעשייתי עם PRCD 30mA לכל כלי בסביבה רטובה, וגנרטור כשעובדים לפני שיש חיבור קבע
- ציוד מגן אישי לכל אנשי הצוות — נעליים, כפפות, משקפיים, מגן שמיעה, מסכת אבק לחיתוך בטון ואספלט, אפוד. משפחה שכולה חוץ, אבק ומים
- משאבת טבילה וצינור לניקוז תעלה או שוחה שהוצפה מגשם או מקו השקיה שנקרע — סעיף שגונב חצי יום עבודה בחורף
- מצע חצץ מנוקז ופתח ניקוז בתחתית כל שוחת בקרה — בלי זה השוחה מתמלאת מים והחיבורים נרקבים
- איתור וסימון מערכת ההשקיה הקיימת לפני חפירה, וערכת חומרי תיקון להשקיה (צינור 16/25, מחברים, טפטפות, מגוף) — קורעים קווי טפטוף כמעט בכל חפירה
- החזרת מצב לקדמותו — תיקון ריצוף, אספלט, מרבדי דשא או זריעה, אדמת גן, שתילה חוזרת והשקיה עד קליטה. סעיף עצמאי, לפעמים יקר מהחשמל עצמו, וצריך לו גם שורת חומר וגם שורת שעות
- פינוי אמיתי — עודפי אדמה, שברי ריצוף ואספלט במכולה או ברכב, אגרת הטמנה, ניקיון סופי ושטיפת הריצוף. "שקי פסולת" זה לא פינוי של קוב אדמה
- סרט אזהרה תת-קרקעי, מצע חול והגנה מכנית מעל הכבל — שקלים בחומר, אבל שעות עבודה בפריסה
- שוחות ביקורת ומכסים בתוואי — כולל מכסה מחוזק (B125/D400) אם עוברים מתחת לחניה
- תא אביזרים בכל עמוד תאורה (מגש + מא"ז/נתיך + מהדקים) — מתומחר בטעות כפריט אחד לפרויקט ולא לכל עמוד
- אטימת קצה שרוול תת-קרקעי בכניסה למבנה וללוח — פקק שרוול מתנפח או אטם מכני, לולאת טפטוף (drip loop) ושיפוע שרוול כלפי חוץ. בלי זה מים ומכרסמים נכנסים ישר ללוח
- הפרדת תוואי כוח מתקשורת — שרוול שני נפרד ומרחק הפרדה לכבל רשת, מצלמות, אינטרקום ושער חשמלי. בגינה הכל תמיד באותה תעלה ואף אחד לא מתמחר את השרוול השני
- תשתיות נלוות שעוברות באותה תעלה ולכן שייכות להצעה — נקודה לשער חשמלי, מצלמות/POE, אינטרקום, בקר השקיה (שנאי 24V + כבל פיקוד רב-גידי לסולנואידים) ושקע ייעודי לשואב הרובוט של הבריכה
- הגנת מנוע אמיתית למשאבת סינון ולמשאבת חום — מגן מנוע (MPCB) עם ממסר תרמי מכוונן לזרם הנקוב, ובתלת-פאזי גם ממסר בקרת פאזות/חוסר פאזה. מא"ז לבדו לא מגן על מנוע
- פחת בטיפוס הנכון — טיפוס B או F למשאבת חום ולכל ציוד עם אינוורטר, טיפוס A למעגלי תאורה ושקעים, ובתלת-פאזי 4 קטבים. פחת טיפוס A מול אינוורטר פשוט לא ינתק
- פיצול מעגלי החוץ לכמה פחתים או RCBO — זרמי הדלף של עשרות דרייברים בתוואי קבור מצטברים והפחת נופל כרונית בחורף
- חישוב עומס כולל ובדיקת גודל המבטח הראשי של הבית מול ג'קוזי/משאבת חום — ואם נדרשת הגדלת חיבור או מונה נפרד, זה לו"ז של שבועות מול חח"י ועלות שחייבת לשבת בהצעה כהסתייגות, לא להתגלות אחרי החפירה
- קביעת שיטת ההארקה של המתקן (איפוס TN-C-S / הארקת יסוד / TT) לפני שמחליטים על אלקטרודה מקומית לעמודים — זה מה שקובע פחת, הארקת עמוד, ואם בכלל מותר מוט מקומי
- הגנת גיבוי ל-SPD — מא"ז או נתיך גיבוי לפניו ומוליכי חיבור קצרים לפס. וגם ה-SPD עצמו נשמט מההצעה, ואז ברק שורף את כל הדרייברים והלקוח מאשים אותך
- הגנת בסיס העמוד בקו הקרקע — עטיפת ביטומן/סרט אנטי-קורוזיבי מ-10 ס"מ מתחת לקרקע עד 10 ס"מ מעל, וצווארון בטון עם שיפוע ניקוז. עמוד מגולוון נאכל בדיוק בקו הקרקע
- השוואת פוטנציאלים מלאה סביב הבריכה/ג'קוזי — מעקה, סולם, סבכות ניקוז, זיון הבטון, צנרת מתכת, מסילות כיסוי. שעות עבודה אמיתיות ולא רק פס נחושת, וחלקן חייבות להתבצע לפני היציקה
- ביקורת מסירה כסעיף מתומחר — אגרת חשמלאי בודק, טופס בדיקה, מדידת בידוד לפני כיסוי התעלה ושוב אחרי, רציפות השוואת פוטנציאלים במד התנגדות נמוכה, וטבלת מדידות מתועדת
- תיק מסירה פיזי — סכמה חד-קווית בכיס על דלת הלוח, תוכנית AS MADE עם מידות התוואי מנקודות קבועות, תעודות אחריות של גופי התאורה, הוראות הפעלה בעברית לשעון/פיקוד, ומדבקת "בדוק פחת אחת לחודש"
- ביקור שני מתומחר — כיוון גופי תאורה ופרוז'קטורים בחושך (אי אפשר לכוון ביום), כיוון פוטוצל/שעון אסטרונומי והידוק חוזר של חיבורים; ועוד ביקור אחרי הגשם הראשון לבדיקת אטימות ואחרי שהגינון גדל והסתיר גופים
- הסתייגות בכתב בהצעה על נזק לתשתיות נסתרות — השקיה, ניקוז, ציפוי הבריכה, כבל של קבלן אחר — וביטוח צד ג' בתוקף. חפירה בגינה בלי סעיף כזה היא סיכון פתוח על חשבונך
- קידוח אופקי או מעבר מתחת לשביל/קיר קיים כשאין דרך לפרוץ — קבלן משנה ולוח זמנים משלו
- עבודה בקרקע קשה/סלעית או מלאה שורשים — מכפילה שעות חפירה ולא תמיד נראית בהצעה
- גלנדים ואטמים בקוטר הנכון לכל כניסה, ופקקים לפתחים לא מנוצלים
- עתודות כבל (לולאות) בשוחות ובבסיסי עמודים — 10-15% מעל האורך המדוד
- גגון הצללה ללוח חיצוני, ניקוז/אוורור הלוח, ומיקום נכון שלו — מחוץ לאזורי הבריכה, בגובה תפעול, ורחוק מברז שטיפה וממתזי השקיה
- כבל גומי גמיש H07RN-F לג'קוזי ולמשאבות במקום NYY קשיח
- הגדלת חתך מוליכים בגלל נפילת מתח בתוואי ארוך — במיוחד במעגלי SELV 12V, שם החתך נקבע מנפילת המתח ולא מהזרם
- תיאום מוקדם עם קבלן הפיתוח/הגינון/הבריכה להנחת שרוולים לפני ריצוף ולפני יציקת הבטון של הבריכה — פספוס השלב הזה עולה פי כמה בהמשך
- נירוסטה A4 בברגים ובאביזרים בסביבת כלור ובקרבת ים — לא מגולוון רגיל
- שילוט חרוט עמיד UV, לא מדבקות
- היתר חפירה / תיאום רשות מקומית ותיאום מול בעלי תשתיות כשהתוואי יוצא משטח פרטי
- אחריות ותחזוקה — ניקוי גופי תאורה שקועים והוצאת גוף תת-מימי לתחזוקה
- זמן הדרכת לקוח על שעון/פיקוד/מערכת חכמה

### רגולציה, בדיקות ותיאומים

- העבודה חייבת להתבצע בידי חשמלאי בעל רישיון בתוקף ובסיווג המתאים לגודל המתקן ולזרם החיבור — כולל אחריות על ההצהרה בגמר העבודה
- המתקן חייב לעמוד בדרישות חוק החשמל ותקנותיו לגבי מתקנים בסביבה רטובה, חיצונית ובתוך הקרקע — לרבות בחירת ציוד לפי תנאי הסביבה
- יש לקבוע ולתעד את שיטת ההארקה של המתקן (איפוס / הארקת יסוד / הארקה מקומית) לפני תכנון ההגנות והארקת העמודים. אין להתקין אלקטרודה מקומית בעמוד או בגינה בלי לוודא שהיא מתאימה לשיטה שנבחרה — הארקה מקומית מיותרת עלולה ליצור מסלול מקביל ולסכן במקום להגן
- הגנה בפני התחשמלות: כל מעגלי החוץ, השקעים החיצוניים, הבריכה והג'קוזי חייבים הגנה במפסק מגן (פחת) ברגישות גבוהה. פחת ייעודי נפרד לג'קוזי ולבריכה, ללא שיתוף עם מעגלים אחרים
- סוג הפחת חייב להתאים לאופי העומס: פחת רגיש לזרמים פועמים למעגלי תאורת LED ושקעים, ופחת המתאים גם לזרמי דלף ישרים (טיפוס B או F) לציוד עם אינוורטר כמו משאבת חום — לפי הוראת יצרן הציוד. בהזנה תלת-פאזית ההגנה חייבת להיות ארבע-קוטבית
- הגנת מנועים: משאבות סינון ומשאבות חום מחייבות הגנת עומס יתר ייעודית (מגן מנוע/ממסר תרמי מכוונן) בנוסף להגנת הקצר, ובמנוע תלת-פאזי גם הגנה מפני חוסר פאזה
- סביבת בריכה וג'קוזי מחולקת לאזורים לפי מרחק וגובה ביחס למים; ככל שמתקרבים למים כך הדרישות מחמירות — עד לשימוש במתח נמוך מאוד בטיחותי (SELV) לגופי תאורה במים ובקרבתם. אין להתקין לוחות, שקעים או ציוד מיתוג באזורים הקרובים למים, ודרגת אטימות גבוהה אינה מכשירה מיקום אסור
- שנאי המבדל / ספק המתח הנמוך חייב להיות ממוקם מחוץ לאזורים הקרובים למים, במקום מוגן ונגיש לתחזוקה
- חובת השוואת פוטנציאלים משלימה לכל החלקים המתכתיים הנגישים סביב הבריכה והג'קוזי: מעקות, סולמות, מדרגות, סבכות ניקוז, צנרת מתכת, מסילות כיסוי וזיון הבטון של הבריכה — הכל מקושר לפס השוואת פוטנציאלים ייעודי, והחיבור לזיון מבוצע לפני היציקה
- דרגת אטימות מזערית לציוד לפי מיקומו: לא פחות מהגנה מפני התזות מים בכל התקנה חיצונית, ואטימות מלאה לאבק ולטבילה לציוד מוטמן בקרקע, בשוחות שעלולות להציף ובתוך המים. שקעים חיצוניים יותקנו בגובה מספיק מעל פני הקרקע ומעל מפלס הצפה אפשרי
- כבלים תת-קרקעיים יונחו במצע חול ובעטיפת חול, עם סרט סימון/אזהרה מעל התוואי. עומק ההנחה המקובל בשטח בתוואי פתוח בקרקע גינה הוא כ-70-80 ס"מ מפני הקרקע הסופיים; בקטע מוגן בשרוול קשיח מתחת לריצוף אפשר פחות, ומתחת לשטח שנוסעים עליו — עומק מוגדר גדול יותר בתוספת הגנה מכנית. יש לאמת את העומק הנדרש מול התקנות והמפרט הרלוונטיים לפרויקט לפני החפירה
- הפרדה בין תוואי כוח לתוואי תקשורת: כבלי תקשורת, רשת ומצלמות יונחו בשרוול נפרד ובמרחק הפרדה מכבלי המתח, ולא באותו צינור
- חיבורים תת-קרקעיים יבוצעו רק בשוחת ביקורת נגישה או במוף אטום ייעודי — אין להטמין חיבור נסתר בקרקע ללא אפשרות גישה
- עמודי תאורה מתכתיים חייבים הארקה תקינה של גוף העמוד בהתאם לשיטת ההארקה שנקבעה, הגנה מתאימה בכל עמוד, ותא אביזרים נגיש וסגור
- בדיקה ואישור חשמלאי בודק לפני הפעלה — נדרש במתקנים ציבוריים, בלוחות ובחיבורים מעל גודל מסוים, ומומלץ גם במתקן פרטי משמעותי כמו בריכה. אגרת הבודק, מועד הבדיקה ומסירת תעודת הבדיקה ללקוח הם חלק מההצעה
- בדיקות מסירה מתועדות: בדיקת בידוד לכל מעגל לפני כיסוי התעלה ושוב לאחר הכיסוי, רציפות הארקה ורציפות השוואת פוטנציאלים במדידת התנגדות נמוכה, עכבת לולאה ובדיקת פחת — הכל בטבלת מדידות שנמסרת ללקוח
- תיאום מול חברת חשמל נדרש כאשר התוספת מחייבת הגדלת גודל חיבור, שינוי מונה, מונה נפרד לבריכה או לגינה, או קרבה לקווי חשמל עיליים. חישוב העומס הכולל ובדיקת המבטח הראשי הקיים ייעשו לפני ההתחייבות למחיר
- עבודה בקרבת קווי חשמל עיליים או בתחום מרחק בטיחות מהם מחייבת תיאום מוקדם ונקיטת אמצעי בטיחות — לרבות ניתוק זמני במקרה הצורך. רלוונטי במיוחד בהצבת עמודי תאורה במנוף
- חפירה בשטח ציבורי או מחוץ לגבולות המגרש מחייבת היתר חפירה מהרשות המקומית ותיאום עם בעלי תשתיות (מים, ביוב, גז, תקשורת) לפני ביצוע; גם בשטח פרטי חובה איתור וסימון תשתיות קיימות לפני חפירה
- עבודה ברכוש משותף בבניין מגורים מחייבת אישור ועד הבית או בעלי הדירות לפני התקנת ציוד, מעבר תוואי או שימוש בלוח משותף
- בריכת שחייה מחייבת לרוב היתר בנייה; מתקן החשמל שלה נכלל בתיק המתקן ובבדיקות המסירה
- עבודה בגובה על עמודי תאורה או מבמת הרמה מחייבת הסמכת עבודה בגובה, ציוד מגן אישי ואמצעי בטיחות מתאימים; הפעלת מנוף/במה מחייבת מפעיל מוסמך
- אבטחת אתר העבודה: תעלה פתוחה תסומן, תתוחם ותכוסה בסוף כל יום עבודה, ותאורת/סימוני אזהרה יוצבו כשיש גישה של דיירים או ילדים
- לפני כל עבודה — ניתוק, נעילה, שילוט ובדיקת היעדר מתח, בתיאום מראש עם הלקוח על מועד הפסקת החשמל ומשכה
- כלי עבודה בסביבה רטובה יוזנו דרך לוח ארעי מוגן או מפסק מגן נייד (PRCD) ברגישות גבוהה, וכבלי הארכה יהיו מתאימים לשימוש חיצוני
- אחריות מקצועית וביטוח: יש לכלול בהצעה הסתייגות בכתב לגבי נזק לתשתיות נסתרות שלא סומנו (השקיה, ניקוז, ציפוי בריכה, כבלים של גורם אחר), ולוודא כיסוי ביטוח צד ג' בתוקף לפני תחילת עבודות החפירה
- מסירה ללקוח כוללת תיעוד מצולם של התוואי הפתוח לפני כיסוי, תוכנית מצב קיים (AS MADE) עם מידות מנקודות קבועות, סכמה חד-קווית בלוח, והוראות הפעלה ותחזוקה בעברית